# 国内外促进可再生能源消纳的电力现货市场发展综述与思考_樊宇琦

## Metadata

- source_pdf: 参考文献/国内外促进可再生能源消纳的电力现货市场发展综述与思考_樊宇琦.pdf
- extraction_method: pymupdf
- extraction_status: success
- title: 
- doi: 

## Abstract

Electricity spot market fully plays the role of
allocating electric power resources to realize sufficient
competition and find optimal allocation of power resources,
reflecting the authentic price signals of both demand and
supply entities. However, characteristics of renewable energy
output, such as randomness and uncertainty, pose great
challenges to the operation of the mentioned market. Designing
reasonable market mechanisms, which promotes renewable
energy consumption, is the key demand of the new round
electric power system reformation. This paper first summarized
the state-of-the-art market mechanisms for renewable energy
promotion in foreign mature power systems, followed by the

## Body

第41 卷 第5 期
中 国 电 机 工 程 学 报
Vol.41 No.5 Mar. 5, 2021

2021 年3 月5 日
Proceedings of the CSEE
©2021 Chin.Soc.for Elec.Eng. 1729
DOI：10.13334/j.0258-8013.pcsee.201408 文章编号：0258-8013 (2021) 05-1729-23 中图分类号：TM 73 文献标志码：A
国内外促进可再生能源消纳的
电力现货市场发展综述与思考
樊宇琦1，丁涛1*，孙瑜歌1，贺元康2，王彩霞3，王永庆4，陈天恩3，刘健4
(1．电力设备电气绝缘国家重点实验室(西安交通大学电气工程学院)，陕西省 西安市 710049；
2．国家电网公司西北分部，陕西省 西安市 710048；3．国网能源研究院，北京市 昌平区 102209；
4．陕西省电力公司电力科学研究院，陕西省 西安市 710046)

Review and Cogitation for Worldwide Spot Market Development to
Promote Renewable Energy Accommodation
FAN Yuqi1, DING Tao1*, SUN Yuge1, HE Yuankang2, WANG Caixia3,
WANG Yongqing4, CHEN Tian’en3, LIU Jian4
(1. State Key Lab of Electrical Insulation and Power Equipment(School of Electrical Engineering, Xi’an Jiaotong University), Xi’an
710049, Shaanxi Province, China; 2. Northwest Branch of State Grid Corporation of China, Xi’an 710048, Shaanxi Province, China;
3. State Grid Research Institute, Changping District, Beijing 102209, China;
4. Electric Power Research Institute of Shaanxi Electric Power Company, Xi’an 710046, Shaanxi Province, China)
ABSTRACT: Electricity spot market fully plays the role of
allocating electric power resources to realize sufficient
competition and find optimal allocation of power resources,
reflecting the authentic price signals of both demand and
supply entities. However, characteristics of renewable energy
output, such as randomness and uncertainty, pose great
challenges to the operation of the mentioned market. Designing
reasonable market mechanisms, which promotes renewable
energy consumption, is the key demand of the new round
electric power system reformation. This paper first summarized
the state-of-the-art market mechanisms for renewable energy
promotion in foreign mature power systems, followed by the
introduction of Chinese spot market construction and
mechanisms related to promote renewable energy consumption.
By comparing the present situations at home and abroad, this
study focused on several challenges of the future spot market
construction in China. Referring to the experience of market
development and renewable energy promotion provided by
foreign countries, this paper aimed to promote the construction
of Chinese electricity spot market based on the actual situation
基金项目：国家重点研发计划项目(2016YFB0901100)；国家自然科
学基金项目(51977166) ；陕西省重点研发项目国际合作项目
(2020KW-022)。
National Key R&D Program of China (2016YFB0901900); National
Natural Science Foundation of China (51977166); Natural Science
Foundation of Shaanxi Province (Grant 2020KW-022).
of domestic market. Further, results of this paper provide new
ideas and insights for the spot market construction. In particular,
it gives research directions for the subsequent study of
electricity spot market with the purpose of renewable energy
promotion.
KEY WORDS: power market; spot market; renewable energy
accommodation; market mechanisms
摘要：电力现货市场充分发挥市场在电力资源配置中的决定
性作用，实现电力市场的充分竞争和电力资源的高效优化配
置，反映供需双方真实价格信号。然而，可再生能源出力具
有随机性和不确定性，给现货市场带来挑战，如何设计合理
机制促进可再生能消纳是新一轮电改提出的重要要求。该文
梳理归纳总结了当前国外成熟电力系统现货市场促进可再生
能源消纳的市场机制，并介绍了我国8 个试点省份现货市场
建设特点和促进可再生能源消纳的相关机制。通过对比国内
外现货市场发展现状，提出了未来我国现货市场建设的几个
难点和挑战。在借鉴国外现货市场建设和可再生能源消纳经
验的基础上，深刻把握我国电力现货市场建设的实际情况，
统筹有序推进我国的电力现货市场建设。希望该文的研究成
果能够为未来我国现货市场落地建设提供新思路和新见解，
特别是为促进可再生能源消纳的现货市场提供研究方向。
关键词：电力市场；现货市场；可再生能源消纳；市场机制
0 引言
2002 年国务院通过以“厂网分离、竞价上网”

中 国 电 机 工 程 学 报
第41 卷
为宗旨的《电力体制改革方案》，从根本上打破指
令性的计划发电体制，初步形成电力市场主体多元
化竞争格局。随着2015 年《关于进一步深化电力
体制改革的若干意见》(中发[2015]9 号)的发布，新
一轮电力体制改革全面启动。2017 年，国家发展改
革委和国家能源局印发《关于开展电力现货市场建
设试点工作的通知》，明确在南方(以广东起步)、
蒙西、浙江、山西、山东、福建、四川、甘肃等8
个地区开展电力现货试点。由于电力供需水平、社
会经济发展水平、市场化程度及网架结构等方面存
在一定差异，各试点地区在电力现货市场设计的重
点共性问题上仍有分歧。2019 年，国家发展改革委
和国家能源局联合发布《关于深化电力现货市场建
设试点工作的意见》(发改办能源规[2019]828 号)，
在国家层面对现货市场建设的共性问题提出指导
性意见，提出要合理设计电力现货市场建设方案，
建立促进可再生能源消纳的现货交易机制。
市场化机制缺失、能源体系建设滞后是制约我
国可再生能源消纳的主要原因之一。电力现货市场
充分发挥市场在电力资源配置中的决定性作用，实
现电力市场的充分竞争和电力资源的高效优化配
置，同时还原电力以商品属性，为市场成员提供修
正中长期发电计划的市场平台，反映电力商品在短
期供需关系和时空条件下的真实价值，契合可再生
能源发电具有不确定性的物理特性，是促进可再生
能源消纳的重要机制。
当前国际对于电力现货市场建设的重要性具
有共识，英、美、德等国已建立相对成熟的电力现
货市场，但由于电源组成、市场目标、电力体制结
构的差异，各国在现货市场的设计上仍存在较大差
异。我国在电力现货市场建设的道路上仍处于摸索
阶段，应当博观约取、因地制宜、循序渐进，在借
鉴国外现货市场建设和可再生能源消纳经验的基
础上，深刻把握我国电力现货市场建设的实际情
况，统筹有序推进我国的电力现货市场建设。目前
国内外对促进可再生能源消纳的电力现货市场研
究主要有以下5 个方面：
1）电力现货市场的定义概念、经济学原理、
框架体系及市场功能[1-9]。文献[1-3]较为明确提出电
力现货市场的定义：文献[1]从电力市场设计的角
度，深入阐述了电力现货市场的报价方式、价格机
制、出清原则、稀缺定价、辅助服务联合出清以及
现货市场与远期市场的协调关系等市场环节；文
献[2]系统介绍了电力市场设计的经济概念和基础
框架，从理论和实践阐述了现货市场设计的内在逻
辑；文献[3]基于电力现货市场的基本框架，分析了
现货市场实现资源时空优化的经济学原理。文献[4]
在电力现货市场的总体框架下对技术支撑平台、出
清算法、模型数据管理等关键技术进行探讨，为国
内电力现货市场建设提供技术层面的参考。文献[5]
通过对比分析不同国家电力市场建设的最新实践，
总结现货市场建设过程中的普遍性规律并对现货
市场建设的内在逻辑进行深入分析。文献[6]在协调
运行的电力市场交易体系的基础上，从市场功能性
和结构性的角度给出了电力现货市场的市场功能
和定位。文献[7-8]探讨了当前中国电力现货市场发
展的路径设计问题：其中，文献[7]基于中国电力工
业现状、电力市场基本模式及国外电力市场建设经
验，论证了中国“先期开展中长期市场，逐步过渡
至差价合约和现货市场”的可行性；文献[8]提出电
力现货市场“三阶段”的发展路径并讨论了中长期
市场与现货市场的协调机制。文献[9]多维度分析区
域电力行业现状，运用关联图法开展市场机制和电
力现状特征的相关性分析，深入分析我国现货市场
机制设计的内在逻辑。
2）配套电力市场体系框架及其内在逻辑[10-22]。
文献[10-13]考虑了期货市场与现货市场的相互作
用及内在关系：文献[10]采用实际的现货价格模型，
得出市场力显著的市场成员在引入期货交易的现
货市场中更具有竞争力的结论；文献[11]对比了期
货交易与现货交易的区别，探讨了期货价格与现货
价格的关系；文献[12]则提出了“期货交易为主，
现货市场相结合”电力交易模式并建立数学模型；
文献[13]主要关注现货价格下期货交易的合同价格
设定和风险规避作用。文献[14-15]主要关注电力市
场体系中金融市场的发展：其中，文献[14]主要关
注金融合约市场中远期、期货和期权合约等金融衍
生工具的应用；文献[15]重点关注了电力期货的套
期保值策略和电力期权的定价方法。文献[16-18]建
立了考虑配额制及绿色证书市场等可再生能源消
纳机制的电力现货市场体系：文献[16]从消纳考核
要求出发，构建了日前现货市场与绿证交易市场的
联合出清模性；文献[17]提出了适应可再生能源配
额制的电力市场体系，引入可再生能源日前市场、
消纳量二级交易市场和绿证申购市场；文献[18]在
分析绿色电力市场概念及内涵的基础上，提出了绿

第5 期
樊宇琦等：国内外促进可再生能源消纳的电力现货市场发展综述与思考
色电力市场的设计建议。文献[19]综述了现行电力
市场辅助服务的定义内容、市场模式和定价方法。
文献[20]基于当前双边合同市场的发展概况，综述
市场成员在双边合同市场和现货市场中的优化交
易策略。文献[21]聚焦于区块链在电力现货市场中
的运行模式，并分析该模式对电力现货价格的影
响。文献[22]研究发电商在现货市场和远期合同市
场中的博弈行为，建立考虑输电约束的市场联合均
衡模型。当前对于电力现货市场配套电力市场体系
框架及其内在逻辑的研究主要关注配套市场建设
情况和模型构建，对于配套电力市场与现货市场的
协调机制、相互作用以及对于市场的综合影响还没
有开展深入的研究。
3）电力现货市场的具体环节，如交易品种、
出清方式、价格机制、组织原则、阻塞管理等[23-35]。
文献[23-24]对阻塞管理及其定价机理进行分析：文
献[23]提出了基于节点电价的远期和实时平衡市场
的跨区域联合市场模型以应对阻塞管理问题；文
献[24]对当前阻塞管理的研究进行分类综述，介绍
了不同市场交易模式和交易时序下阻塞管理的经
济调度。文献[25-27]聚焦于发电权交易，即发电企
业通过双边交易，转让或购入发电权的交易品种：
文献[25]研究发电权交易的组织方法并提出了发电
权交易的简易模式和全效用模式；文献[26]则结合
期权理论提出基于期权的发电权交易模式；文献[27]
在日前市场的基础上建立基于水火电置换的发电
权交易市场，设计了月间、日间和小时发电权交易
3 种交易类型。文献[28-31]研究电力现货市场中市
场成员的竞价方式：文献[28]在北欧现货市场块交
易品种定义的基础上，构建了考虑灵活块交易的现
货市场出清模型；文献[29]则重点关注常规式和链
接式融合的块交易在日前现货市场中的应用；文
献[30]则针对用户侧报量不报价方式下的市场特
点，提出了考虑需求弹性的日前市场模型；文献[31]
讨论发电商在日前现货市场中的优化报价策略。文
献[32]设计建立了面向电力现货市场的两部制输电
价格优化模型。文献[33]建立了基于随机森林回归
方法的现货市场出清价格预测模型。文献[34]提出
了结合频率控制和实时市场的动态市场机制。文
献[35]提出基于满意度的社会剩余分配方法实现实
时市场中的综合定价。现有的对于电力现货市场具
体环节的研究工作主要集中在模型构建和机理分
析，并未结合我国现货市场的建设现状提出相应的
现货市场具体环节的模型以及发展思路。
4）国内外电力现货市场的运行模式及发展过
程中的经验教训[36-45]。文献[36-41]通过借鉴国外典
型地区电力市场建设经验，提出对中国建设电力市
场的建议：文献[36]提出电力体制改革中应把握的
基本原则，明确电力市场改革的共同原则；文献[37]
对比分析英、美和北欧电力市场的交易结算机制，
提出中国电力市场建设阶段中偏差电量的结算机
制建议；文献[38]分析研究国外典型电力市场的结
构模式，从业务、空间和时间结构上提出对我国电
力市场建设的启示；文献[39]在国外典型区域现货
市场建设经验的基础上，对比分析我国电力市场建
设条件，提出建设中国特色电力市场的建议；文
献[40-41]针对南方区域电力市场分别提出了跨区
交易方式建议和分区平衡的市场规则及配套机制。
文献[42-43]从市场组织环节方面对比分析美国与
北欧电力双边市场的建设逻辑。文献[44]重点分析
美国各区域电力市场的稀缺定价机制，对我国电力
市场中的发电成本回收机制提出相关建议。文献[45]
深入研究巴西电力市场结构，开展不同市场模式对
“水电主导”电力系统的适应性分析。当前，对于
国外电力现货市场运行模式及发展过程的研究从
对象来看，多集中于单一国家现货市场发展而未考
虑不同市场运行条件的多个国家现货市场。从研究
内容来看，多集中于市场组织或双边市场、稀缺定
价、交易结算等现货市场的具体环节，而未关注现
货市场机制对于可再生能源消纳的促进作用。
5）促进可再生能源消纳的电力市场机制设计
与交易体系研究[46-54]。文献[46-47]提出促进可再生
能源消纳的电力市场设计思路：其中，文献[46]总
结了国外可再生能源参与市场的交易模式和研究
成果，对国内可再生能源发展政策、市场组织模式
以及未来研究方向进行了分析和展望；文献[47]根
据中国电力市场发展现状，提出近期和中远期建设
阶段促进清洁能源消纳的市场机制设计和相关政
策建议。文献[48]总结归纳了竞争性电力市场环境
下促进可再生能源发电的典型价格体系，并对各体
系的适用性进行分析。文献[49-50]聚焦于促进新能
源消纳的市场机制设计：其中，文献[49]探讨新能
源电厂参与电力市场交易的偏差结算机制设计，提
出替代利益补偿办法；文献[50]提出现有电力市场
框架下自备电厂与新能源电厂的发电权转让交易
模式。文献[51-52]关注可再生能源参与跨区现货市

中 国 电 机 工 程 学 报
第41 卷
场交易的探索：文献[51]分析了以市场化手段促进
可再生能源消纳的必要性，提出了富余可再生能源
跨区电力现货交易的市场模式和机制；文献[52]在
全国电网互联的背景下，提出跨区域省间可再生能
源增量现货市场的交易体系、组织方式和技术支持
系统设计。文献[53]在总结我国新能源消纳情况的
基础上，指出弃风弃光问题的关键影响因素，系统
性地提出解决新能源消纳问题的措施。文献[54]基
于新形势下的电力系统特性变化及市场化发展，提
出能源转型背景下中国特色电力市场建设的原则
和关键问题。当前促进可再生能源消纳的电力市场
机制设计与交易体系的相关研究尚缺乏国外成熟
电力现货市场消纳可再生能源机制经验的对比，同
时也未提出对我国现货市场建设的经验启示与发
展路径展望。
本文首先阐明电力现货市场的基本定义及发
展概况，调研国外典型现货市场和国内8 个试点单
位现货运行状况。探究电力现货市场促进可再生能
源消纳的机制设计，分析促进可再生能源消纳的电
力现货市场构建中的关键要素。最后，对我国未来
电力现货市场促进可再生能源消纳的机制提出关
键难点和发展方向。
1 电力现货市场发展概况
现货市场是商品、货币和证券等金融交易工具
进行即时交易的场所。与现货市场相对应的是期货
市场，后者是标的资产在未来日期进行交割的场
所。现货交易可以通过电力交易所和场外交易市场
进行。现货市场与期货市场的区别在于，期货市场
价格受现货市场价格和未来价格变动的影响，而现
货市场价格仅受市场现有供求关系的影响。
由于电力特殊的商品属性，即电力交割需确保
供需实时平衡且需满足电力系统的物理运行规律，
即电力的生产、交易、交割和使用同时发生，电力
现货市场定义为电力与金融交易工具在日前及更
短时间内进行交易的场所。电力现货市场的交易即
时性表现为交易时段覆盖系统实时运行前一天至
实时运行时刻。
电力现货市场包括日前市场、日内市场和实时
市场，多数国家电力现货市场定义为以上3 种现货
子市场的组合。日前市场是现货市场中的主要交易
形式，以运行日作为提前量进行市场组织，在市场
成员预测自身发电能力或用电需求的基础上，形成
交易计划。日内市场作为日前市场的补充以应对日
内的预测偏差及突发状况，24 小时不间断进行交易
直至实时运行前的关闭时间，随着可再生能源的大
规模接入，现货市场对短期调整的需求日益增加，
日内市场的交易份额逐渐增加。实时/平衡市场在电
力系统实时运行小时前组织，该市场组织意义不在
于大规模电量交易而在于真实反映超短期电力系
统运行状况的阻塞程度及资源稀缺程度，依据电网
实际运行状况进行不平衡电量调节从而形成与电
力系统运行情况契合度高的发用电计划。
2 国外电力现货市场机制研究分析
2.1 北欧
北欧电力市场作为区域电力市场，市场范围覆
盖丹麦、挪威、芬兰和丹麦(北欧四国)，同时还
包括波罗的海国家——爱沙尼亚、拉脱维亚和立
陶宛[42, 55]。
2.1.1 北欧电力现货市场结构
北欧电力市场主要包括电力批发市场和电力
零售市场。电力批发市场中的物理电量交易主要在
现货市场进行，金融交易则在纳斯达克交易所和场
外交易市场进行。其中北欧电力现货市场由日前现
货市场和日内现货市场组成，北欧电力市场结构框
架如图1 所示。
电力批发市场
电力零售市场
辅助服务市场
金融衍生品市场
现货市场
日前市场
日内市场
北欧电力市场
交易平台/运营方
纳斯达克
交易所/OTC
Nord Pool
Spot AS
系统运营商

图1 北欧电力市场结构框架
Fig. 1 Electricity market framework of Nord Pool
北欧日前现货市场由北欧电力交易所组织，采
用“集中竞价，边际出清”的原则，市场成员在交
易日前一天的中午12 点之前通过网络交易平台提
交次日各交易时段的申报电量和报价，报价类型主
要包括小时报价，块报价和灵活报价[56-57]。电力交
易所根据买卖双方报价形成发用电曲线，发用电曲
线交点即为系统电价，该价格是不考虑物理约束的
日前现货市场的结算参考价格。北欧日前现货市场
通过单一日前耦合系统与欧洲其他日前市场耦合，
该系统中考虑区域联络线传输容量约束从而形成
分区电价。

第5 期
樊宇琦等：国内外促进可再生能源消纳的电力现货市场发展综述与思考
日内现货市场作为日前现货市场的补充交易
市场，同样由北欧电力交易所进行组织，采用“高
低匹配，先到先得”的原则，在日前现货市场关闭，
日内现货市场可用容量发布后，持续滚动出清至交
付前一个小时[58-59]。日内现货市场主要应对机组实
时出力变化或负荷预测偏差等系统平衡问题，随着
可再生能源的大规模接入，发电机组出力预测难度
增加，日内市场重要性逐渐凸显。2019 年，日内现
货市场成交电量达到历史新高15.8TWh，相比2018
年几乎增加一倍[60]。
2.1.2 北欧电力现货市场促进可再生能源消纳机制
欧盟2009/28/EC 可再生能源法令要求欧盟成
员国完成相应的可再生能源消纳比例，其中丹麦要
求2020 年可再生能源消纳比例达到30%，芬兰
38%，挪威67.5%，瑞士49%，以实现欧盟“20-20-20
by 2020”目标，即2020 年之前实现温室气体排放
量降低20%，可再生能源发电份额提高至20%，能
源利用率提高20%。
1）市场机制——跨国互联市场。
北欧各国电源互补，完备的跨国电力交换网络
使得挪威高比例、大容量的蓄能水电站和芬兰的火
电机组可作为灵活性电源参与跨国互联系统的实
时供需调节，以匹配丹麦高比例风力发电的波动性
和间歇性，提高系统消纳可再生能源的能力。
2）财政激励——固定上网电价(feed-in tariffs,
FiT)。
电力公司为可再生能源发电商提供贷款担保
和税收减免，同时制定固定上网电价政策以保障机
组收益。丹麦为风电机组设置33.5EUR/MWh 的固
定上网电价，同时风电机组可享受3EUR/MWh 的
发电偏差财政补贴。瑞典为风力发电商提供地税减
免，为光伏发电提供财政补贴。芬兰对可再生能源
发电设置固定上网电价。
3）配套市场体系——可交易绿色证书市场、
碳排放交易体系。
可交易绿色证书的初始核发对象为可再生能
源电力生产者，每1MWh 可再生能源电量核发1
个绿色证书，义务实体(如发电商、电力供应商)每
年需满足由当局确定的绿色证书配额，绿色证书价
格则由市场决定。2012 年，瑞典—挪威联合绿色证
书市场建立，该市场提出2020 年底前完成两国可
再生能源发电量提高26.4TWh 的目标。
欧盟碳排放权交易体系采用“总量控制与交
易”模式，对电力行业的碳排放实施总量控制，交
易体系内的实体可在碳交易限额内进行拍卖交易。
北欧四国设置的碳免税额各不相同，但均在能源行
业实行碳税政策。
2.2 德国
为响应欧盟可再生能源指令98/30/EU，建立批
发能源交易市场和实行电力和天然气市场改革，德
国于1998 年颁布《德国能源法》，开启能源市场体
制改革，同年，莱比锡电力交易所和欧洲能源交易
所开始运营并于2002 年合并为欧洲能源交易
所[61-62]。德国电力市场由现货市场、金融市场和备
用容量市场组成，现货市场包括日前市场和日内市
场，德国电力市场结构框架如图2 所示。
拍卖交易
高低匹配
德国电力市场
电力金融市场
电力现货市场
备用容量市场
日前市场
集中竞价
日内拍卖交易市场
日内连续竞价市场
日内市场

图2 德国电力市场结构框架
Fig. 2 Structural framework of German electricity market
2.2.1 德国电力现货市场结构
日前现货市场采用集中竞价方式，市场成员于
交易日前一天的12:00 之前提交小时报价曲线，报
价类型包括单一小时报价和块报价，其中块报价是
以相同的价格包含多个小时的报价。日内现货市场
分为日内拍卖交易市场和日内连续竞价市场。日内
拍卖市场每隔15min 进行一次交易，市场于交易日
前一天15:00 开始。日内连续竞价市场采用高低匹
配方式，连续小时竞价于交易日前一天15:00 开放
市场，连续15min 竞价于交易日前一天16:00 开放
市场，连续竞价持续至电力交割前30min，这种设
计使得市场成员可在尽可能接近实际交付时间的
情况下重新平衡并优化其发用电组合，日内市场交
易采用按报价支付方式[63]。
2.2.2 德国电力现货市场促进可再生能源消纳
机制
1）财政激励——固定上网电价、溢价补贴、
招标制度。
2000 年《可再生能源法》(EEG2000)基于各类
可再生能源发电仍处于发展初级阶段，实行FiT 政
策。FiT 指政府针对可再生能源发电技术的发电成

中 国 电 机 工 程 学 报
第41 卷
本分别制定上网电价，该上网电价在20 年内保持
不变，同时可再生能源享有优先上网的权利，发电
量由区域输电系统运营商按固定上网电价收购，无
法全额上网的损失电量也可获得相应的经济补偿，
从而保障可再生能源投资者的收益[64-66]。FiT 政策
2000 年实施时，德国可再生能源装机容量占比仅为
6.3%，2008 年该数字增加至14.8%，固定上网电价
政策作为对可再生能源发展最直接有效的激励机
制，适用于可再生能源发展的初级阶段。
2012 年《可再生能源法》(EEG2012)以市场竞
争为基础，实行溢价补贴政策。可再生能源按照电
力市场规则与其他电源无差别竞价上网并承担类
似于常规电源的电力系统平衡义务，同时政府为并
网可再生能源提供上网电价和市场参考价格差值
的溢价补贴，这种机制的设计使得可再生能源发电
商可保留超出市场价值的收益。
2017 年《可再生能源法》(EEG2017)全面引入
针对可再生能源发电的招标制度，要求750 千瓦以
上的可再生能源发电项目必须参加德国网络署的
招标程序，监管机构以总容量招标，法定补贴率变
为竞争补贴率，发电成本低的发电商在招标拍卖中
更容易中标，倒逼可再生能源发电商进行技术创新
和改革，有效减轻了政府和用户补贴可再生能源发
电的压力。同时，德国政府根据可再生能源发展目
标细化每年的拍卖计划，保证以可预测的规模和技
术路线发展可再生能源，使补贴资金更加可控，为
市场提供理性的投资信号。
德国促进可再生能源发展的固定上网电价、溢
价补贴和发电招标制度的财政激励政策的对比如
表1 所示。
表1 固定上网电价、溢价补贴、发电招标制度对比
Table 1 Comparison of Feed-in tariffs, Fit-in premium and Tendering system
组织方式
特点
适用阶段
固定上网电价
固定上网电价+全额收购
操作简单，效果明显
可再生能源发展初期
溢价补贴
溢价补贴+市场化电量
补贴灵活，市场竞价
可再生能源发展初具规模，发电成本
略有下降但在市场中处于弱势阶段
发电招标制度
限定竞标容量，竞争资助额度
完全市场化
可再生能源发展规模完善，发电成本显著下降阶段

2）配套市场体系——碳排放交易体系、碳定
价机制。
德国除参与欧盟碳排放交易体系，对电力行业
的碳排放总额进行限制外，在《2030 年气候行动计
划》中，针对运输和建筑行业，德国颁布国家范围
内的碳定价体系。德国计划从2021 年实施25 欧元
/吨的起始碳价，碳定额将由零售商承担，并计划于
2026 年之前建立碳定额交易平台并完成碳定额由
市场拍卖决定的转变。
2.3 澳大利亚电力现货市场
澳大利亚能源市场运营机构(Australia energy
market operator，AEMO)负责澳大利亚国家电力市
场和批发电力市场运营以保证电力系统供需实时
平衡。澳大利亚国家电力市场(national electricity
market，NEM)在澳大利亚东南部运营，供电范围覆
盖昆士兰州、塔斯马尼亚州、维多利亚州、新南威
尔士州、澳大利亚首都特区和南澳大利亚州，该互
联系统是世界上最大的互联电力系统，覆盖范围达
4500km[67-68]。澳大利亚批发电力市场在西澳大利亚
州运营。本节主要介绍NEM，作为单一能量市场，
NEM 由电力现货市场和电力金融市场组成。
2.3.1 澳大利亚电力现货市场结构
澳大利亚电力现货市场以电能和辅助服务为
交易标的，现货市场交易间隔为30min，主要包括
市场主体报价、系统充裕性评估、预调度和实时调
度及结算出清，澳大利亚电力现货市场交易时间轴
如图3 所示。
Day-1
14:30
Day-1
16:00
Day-1
12:30
Day-2
12:30
市场成员提
交报价信息
发布短期系统充
裕性评估结果
发布预调度
计划
Day 0
以T=5min进
行实时调度
图3 澳大利亚国家电力市场交易时间轴
Fig. 3 Trading timeline of National Electricity Market
市场成员于运行日前一日中午12:30 之前提交
运行日的每五分钟报价曲线，AEMO 于运行日前一
日14:30 前发布短期系统充裕性评估结果，于运行
日前一日16:00 前发布预调度计划，预调度计划是
根据发电企业报价、用电负荷预测及电网运行状
态，在实时调度前对系统运行方案的预测，预调度
价格并不用于出清结算[69]。运行日，市场运营机构
每5min 进行一次实时调度并发布各区域参考节点
的电力现货价格和辅助服务价格，电力现货价格为
每个交易时段六次实时调度价格的平均值[70]。由于

第5 期
樊宇琦等：国内外促进可再生能源消纳的电力现货市场发展综述与思考
澳大利亚国家电力市场为单一能量市场，即并无容
量市场设置，所以发电机组必须通过现货市场或金
融市场出售电力，澳大利亚国家电力市场使用现货
价格作为电力物理交割和金融交易的结算基础。
2.3.2 澳大利亚电力现货市场促进可再生能源消
纳机制
1）财政激励——固定上网电价。
固定上网电价政策是各州计划为安装于家庭
或小型企业的小规模可再生能源发电系统(主要是
光伏)馈入电网的多余电量部分支付的电力费用，目
前已与可再生能源目标联合在各州政府实行，具体
上网电价费率因地区和电力供应商而异[71-72]。政府
的激励政策使得澳大利亚人均屋顶光伏装机容量
为世界最高，光伏并网率最高的地区为南澳州和昆
士兰州，该地区超过30%的用户均安装了家庭光伏
系统。
2）配套市场体系——碳排放交易方案。
2012 年，澳大利亚政府正式出台碳定价政策，
但由于该政策导致家庭用电价格增加最终于2014
年被废除。2015 年起，碳定价政策转为总量控制与
交易原则下的碳排放交易方案，即在限制温室气体
排放总量的前提下，政府以配额的形式将碳排放权
分配或出售给排放者,并准许其在开放性市场中自
由进行交易。
3）强制型可再生能源发展目标——大型可再
生能源目标和小型可再生能源计划。
大型可再生能源目标通过设定年度可再生能
源发电目标和建立大型可再生能源发电证书(largescale generation certificates, LGCs)交易市场，使得符
合要求的发电厂通过可再生能源发电获取LGCs
并在证书交易市场获得收入激励，同时将发电目标
分配给责任实体(通常是电力零售商)并建立证书监
管机构对责任实体可再生能源证书数量进行考核，
从而鼓励可再生能源发电站的发展。小型可再生能
源计划为个人和小型企业安装合格的小型可再生
能源系统提供财政激励[71,73]。小型可再生能源系统
可获得的小规模技术证书的数量取决于地理位置，
安装日期以及系统在其认为的发电期间内产生或
置换的兆瓦时电量。
2.4 美国
2.4.1 PJM 电力现货市场结构
1927 年，美国宾夕法尼亚州和新泽西州的3 家
公共事业公司组成了世界上第一个电力联营体。
1956 年，宾夕法尼亚州–新泽西州–马里兰州互联电
网
(PennsylvaniaNew
JerseyMaryland
interconnection，PJM)正式形成。1997 年，PJM 成
立独立公司;2002 年，PJM 成为美国首个区域输电
组织，负责美国大西洋沿岸13 个州及哥伦比亚特
区电力系统运行及管理[74-75]。PJM 电力市场由电力
现货市场、容量市场、金融输电权市场和辅助服务
市场组成，其中电力现货市场包括日前市场和实时
市场，PJM 电力市场结构框架如图4 所示。
PJM
金融
输电权市场
辅助
服务市场
容量市场
电力
现货市场
实时市场
日前市场
电能、调频和
备用联合出清
电能和备用
联合出清

图4 PJM 电力市场结构框架
Fig. 4 Electricity market structural framework of PJM
PJM 日前和实时现货市场的交易标的均为电
能和辅助服务(调频和备用)。日前现货市场是市场
成员自愿参与的基于报价的市场，市场成员于交易
日前一天12:00 前提交交易日的每小时报价情况，
交易中心根据发用电侧报价、虚拟电厂/负荷报价和
双边交易时间表，使用安全约束下的机组组合和经
济调度对电能和备用辅助服务进行联合出清，每小
时成交电量按照节点边际电价进行结算，交易日前
一天16:00 之前，交易中心发布日前市场出清结果
和日前节点边际电价。实时现货市场实际上是实时
平衡市场，该市场基于系统实际运行情况，使用安
全约束下的经济调度对电能、调频和备用进行联合
出清，每5min 计算一次市场出清价格，对实时出
清电量与日前出清电量的偏差电量按照实时节点
边际电价结算[76-77]。
2.4.2 ERCOT 电力现货市场结构
美国德克萨斯州电网是北美三大同步电网之
一。德州电力可靠性委员会(electric reliability
council of Texas, ERCOT)作为北美九大独立系统运
营商之一，负责德克萨斯州输电网的规划调度和电
力批发及零售市场的运营管理。ERCOT 所管辖的
电网负荷占德州总负荷的90%，包括2400 万用户，
其中75%的市场用户拥有自由选择零售商的权
利[78]。ERCOT 电力现货市场包括日前市场、可靠
性机组组合和实时市场。

中 国 电 机 工 程 学 报
第41 卷
日前市场是基于报价的集中出清金融性市场，
日前出清电量不强制物理执行，发电机组和负荷可
自愿参与市场。日前市场在发电机组运行物理约束
和网络安全校核的基础上，以社会福利最大化为目
标函数，通过安全约束下的机组组合(security
constrained unit commitment, SCUC)联合优化电能
量、辅助服务和金融输电权。可靠性机组组合是保
障电力系统可靠性的物理市场，机组强制参与，以
系统运行成本最小为目标函数。机组组合结果在实
时市场需要物理执行，接受指令开机的机组必须在
实时运行阶段上线。实时市场在可靠性机组组合的
基础上，进行安全约束下的经济调度(security
constrained economic dispatch，SCED)，以5min 为
周期对发电机组发放实时调度计划，市场成员强制
参与市场，实时市场与日前市场的偏差电量按照实
时节点边际电价结算[79]。
2.4.3 CAISO 电力现货市场结构
美国加利福尼亚州电力市场是美国第一个正式
投入运营的电力市场。加利福尼亚独立系统运营商
(California independent system operator，CAISO)是加
州电力系统平衡机构和批发现货市场的运营商。
CAISO 电力现货市场包括日前市场和实时市场。
日前市场以电能和辅助服务为交易标的，于运
行日8 天前开放竞标，自调度成员作为价格接受者
报量不报价参与市场。日前市场于运行日前一天
10:00 开始，市场流程包括市场力缓解测试、综合
远期市场和剩余机组组合。CAISO 首先通过每小时
市场力缓解测试，审核市场成员报价；其次启动综
合远期市场，在网络安全和系统运行约束下进行日
前机组组合和阻塞管理，根据市场成员所提交的负
荷安排机组发电计划，同时按照辅助服务要求进行
调整和运行备用出清，日前市场的出清结果于运行
日前一天13:00 发布。
实时市场于交易日前一天13:00 开放竞标，于
实际运行前75min 进行实时出清，实际运行前
45min 发布提前小时调度计划以及实时机组组合和
实时经济调度的出清结果，实时机组组合在安全约
束下每15min 进行一次，实时调度为安全约束下的
经济调度，每5min 运行一次[80]。
2.4.4 美国电力现货市场促进可再生能源消纳机制
1）市场机制——双结算机制、风电自报价。
PJM 电力现货市场双结算机制下，日前节点边
际价格仅用于日前计划的出清，实时市场作为平衡
市场，允许市场成员根据实际运行情况重新报价，
用实时出清电量补偿日内可再生能源的预测误差，
按照实时节点边际电价对日前和实时发电计划的
偏差电量进行增量结算，以事后结算取代对可再生
能源预测偏差的罚款。
ERCOT 实时市场中，风电可以选择自报价或
者不报价。选择自报价的风电，一般按照价格接受
者策略，申报零或负电价；选择不报价的风电，默
认申报价格为系统报价下限，从而确保风电可以实
现最优先调度[81]。
2）财政激励——生产税收抵扣、投资税收
抵扣。
生产税收抵扣对可再生能源项目的发电量提
供财政补贴，即在市场价格基础上进行额外的固定
价格补贴，是美国风力发电的主要激励措施。生产
税收抵扣政策于1992 年开始实施，初始抵扣期限
设置为项目正式投运的前10 年，20 年间多次更新
并延期，2015 年美国联邦政府将生产税收政策延期
至2020 年。
2005 年美国《能源政策法案》设立投资税收抵
扣政策，该政策为商业、住宅和公用事业可再生能
源发电项目的投资者提供所得税抵免，最高可达其
项目总投资成本的30%，具体免税金额取决于项目
技术和建设时间，该政策有利于促进资本密集、初
始投资较高的可再生能源项目发展[82]。
3）配套市场体系——绿色证书市场。
绿色证书(renewable energy certificate，REC)是
可再生能源环境价值的货币化，是一种随着可再生
能源生产而产生的、可以转让、可以交易的有价证
券。可再生能源参与电能量市场出售电能并获取与
其发电量相对应的REC 并将其在绿证市场上出售
以获取绿证收益。REC 的持有者与承担指定配额义
务的市场主体通过进行证书交易，将可再生能源证
书的环境属性实现货币化，而REC 的价格则由市
场决定。
4）强制型可再生能源发展目标——配额制。
配额制目标包括宏观层面政府设定的可再生
能源发展目标和微观层面履责主体承担的配额指
标，具体内容包括配额比例、履约时间、责任实体、
可再生能源技术要求、绿证考核机构及方式、惩罚
措施等。可再生能源机组参与电能量市场出售电能
并获取相应数量的绿色证书，同时通过在绿证市场
与承担配额义务的市场主体进行证书交易按照市

第5 期
樊宇琦等：国内外促进可再生能源消纳的电力现货市场发展综述与思考
场绿证价格获取绿证收益[82-84]。配额制下市场成员
在绿证和电力市场的关系如图5 所示。
政府
监管机构
供/售电商
(责任实体)
发电商
(绿证持有者)
电力用户
授权监管机构具
体实施配额制
考核配额
指标
发放绿色证书
绿色
证书
出售
能源电
量购买
可再生
出售电力
配额指
标制定
电力市场
绿证市场

图5 配额制下绿证及电力市场成员关系
Fig. 5 Relationships between members in the Green
Certificate market and electricity market under RPS
2.5 英国
英国于1989 年颁布电力工业白皮书进行第一
次电力改革，提出电力工业私有化和实行自由竞争
的市场经济政策。1990 年，英国成立了国家电力公
司，并采用电力库(Pool)市场模式。第二次改革开
始于2000 年，为了进一步推进电力市场私有化和
提高市场化水平，英国电力市场引入了新的市场机
制和交易模式(NETA)。2005 年，英国开始第三次
电力市场改革，采用实现全国电网整合的英国交易
输电协议(BETTA)。2011 年，英国能源部正式发布
了《电力市场化改革白皮书》，开始了以促进低碳
电力发展为核心的第四轮电力市场改革[85-86]，重点
强调了现货市场与容量市场同步建设的重要性。
2.5.1 英国电力现货市场结构
英国电力市场以双边交易为主，目前在BETTA
模式下运作，包括远期合同市场、电力现货市场、
平衡市场和不平衡电力结算机制。其中电力现货市
场包括日前现货市场和日内现货市场。
日前市场采用集中竞价方式，日前小时拍卖市
场的订单薄提前14 个工作日开放并于运行日前一
天的11:00 之前关闭，市场成员在此期间提交买卖
报价，报价类型包括单一小时报价和块报价，其中
块报价最大功率上限为500MW，小时拍卖市场出
清结果最早于运行日前一天12:50 发布；日前半小
时拍卖市场于运行日前一天15:30 开始，市场成员
在该市场中交易半小时合约以优化其发电组合，半
小时拍卖结果最早于运行日前一天15:45 发布。日
内市场包括日内半小时拍卖市场和日内连续竞价
市场。日内半小时拍卖市场仅接受单一合同报价，
分别于运行日前一天的17:30 和运行日当天的8:00
截止报价。日内连续竞价市场采用高低匹配的组织
方式，市场成员从运行日前一天0:00 开始可提交半
小时报价，于实际运行时段前15min 停止[87-89]。
2.5.2 英国电力现货市场可再生能源消纳经验
参考
1）市场机制——差价合约。
差价合约通过发电商和用户签订远期合同中
确定的合约电价规避批发价格波动以鼓励对可再
生能源项目的投资。合约数量根据政府制定总体预
算计划，按照先到先得和拍卖方式分配。固定费率
差价合约作为双向生效合约，区分基荷发电资源和
间歇性发电资源设定不同的差价合约。其中，针对
可再生能源发电机组等间歇性发电资源，合同价格
设置为电力市场可再生能源机组日前出清价格的
加权平均值，当市场价格低于合同价格时，可再生
能源发电商获得差额价格结算收益，当市场价格高
于合同价格时，发电商偿还差额收益[90]。
2）财政激励——固定上网电价。
FiT 政策是英国小型可再生能源发电项目的主
要激励机制，该政策要求电力供应商为小型可再生
能源项目发出并输送至电网的电力支付补偿费用，
该政策适用的技术类型为装机容量低于5MW 的光
伏发电，风力发电，水电和厌氧分解发电及装机容
量不超过2kW 的热电联产机组。
3）配套市场体系——碳价政策。
英国通过对高碳排放行业征收碳排放税限制
其排放量，相比碳价受市场影响的欧盟碳排放交易
体系，英国的碳排放税费率初始定价为16 英镑/吨，
在碳排放交易体系中获得许可的主体成员将继续
获得免税额并为其超过许可范围的排放量缴纳税
款[91]。碳价格支持是英国政府对电力工业征收的附
加费率，结合碳排放税，电力生产的有效碳价格达
到34 英镑/吨。包括碳排放税和碳价格支持在内的
碳价政策是英国从2012 年到2016 年燃煤发电排放
量减少80%的主要原因。
4）强制型可再生能源发展目标——可再生能
源义务。
可再生能源义务是英国大型可再生能源发电
项目的主要支持机制。《可再生能源义务法令》要
求供应商所售能源的一定比例必须来自可再生能
源。发电商每发一兆瓦时可再生能源，就可以从英
国燃气和电力市场办公室获得一个可再生能源义

中 国 电 机 工 程 学 报
第41 卷
务证书(renewable obligation certificate, ROC)，供应
商通过供给规定量的可再生能源电量或从可再生
能源发电商处购买ROC 以满足可再生能源义务法
令要求，否则将面临惩罚。
2.6 国外电力现货市场促进可再生能源消纳经验
的启示
综上，国外电力现货市场促进可再生能源消纳
机制如表2 所示。
表2 国外电力现货市场促进可再生能源消纳机制
Table 2 Methods to promote renewable energy consumption in foreign electricity markets
市场机制
财政激励
配套市场体系
强制型可再生能源发展目标
北欧
跨国互联市场
固定上网电价
可交易绿色证书计划、碳排放交易体系
德国
固定上网电价、溢价补贴、发电招标制度
碳排放交易体系、碳定价机制
澳大利亚
固定上网电价
碳排放交易方案
大型可再生能源目标、
小型可再生能源计划
美国
风电自报价、双结算系统
生产税收抵扣、投资税收抵扣
绿色证书市场
配额制
英国
差价合约
固定上网电价
碳价政策
可再生能源义务

2.6.1 市场机制
北欧电力市场作为区域联合电力市场，通过热
电联产、单一耦合系统和灵活调节资源等受端进行
电力跨国交换，利用电源互补特性提高电力资源的
配置效率。我国当前呈现六大区域电网供电格局，
区域电网内部构架清晰、分层分区，各区域电网电
源结构、送受端定位和负荷分布情况等的差异使得
跨区跨省可再生能源外送交易得以开展，未来我国
应进一步探索区域联合电力市场建设，根据电源互
补特性利用水火互济、打捆外送等方式，探索跨区
辅助服务市场、跨区可再生能源增量现货市场，推
动可再生能源在全国电网格局下进行消纳。
英国的双向付费差价合约制度通过合同价格
信号引导低碳电力投资，保障可再生能源发电企业
收益。我国当前处于电力市场建设初期，在“市场
+计划”的双轨制挑战下，差价合约对中长期交易
市场与现货市场的衔接中规避价格风险具有重要
意义，我国应深刻把握差价合约的基准价格、合约
价格、合约数量等关键设计要素，合理设计政府授
权差价合约，探索不同生效方式、不同发电资源差
价合约的市场化形式。
2.6.2 财政激励
德国在可再生能源发展的不同阶段，通过可再
生能源法更新制定包括固定上网电价、溢价补贴和
发电招标制度的财政激励政策。我国首先应制定切
实可行的法律法规，规划可再生能源发展路径并从
立法层面确定可再生能源发展支持政策。同时应根
据国内可再生能源的发展阶段合理选择激励机制，
在可再生能源发展初期可采用固定上网电价政策，
通过全额保障性收购保障可再生能源发电企业利
益；可再生能源发展中期可采用溢价补贴政策，逐
步降低补贴金额，倒逼可再生能源发电企业进行技
术革新，降低发电成本；可再生能源发展中后期可
考虑发电竞价上网制度，减轻政府补贴压力的同
时，让可再生能源发展市场化。美国通过设置投资
税收抵扣和生产税收抵扣以鼓励可再生能源项目
投资和发电。我国可以考虑投资与生产税收抵扣相
结合的财政激励方式，通过税收减免方式补贴初始
投资成本，同时结合发电量补贴鼓励可再生能源发
电企业提高发电效率，全过程支持可再生能源项目
发展。
2.6.3 配套市场体系
英国设置包括碳排放税和碳价格支持的配套
碳价政策以限制燃煤发电，从而提高可再生能源发
电比例。我国应加快建设完善碳交易市场，构建较
为完善的碳排放交易法律体系和运行机制，设立统
一的碳排放减排标准，建立专门的管理监督机构和
排放检测系统。同时，电力市场是需求驱动市场，
碳排放交易市场则是政策形成市场，我国应统筹两
个市场协同建设，探索电碳市场耦合，在全国范围
内进行电力和碳排放交易权的资源配置，以统一设
计为前提，协调发展、相互促进。
美国基于可再生能源配额制建立配套的绿色
证书市场，强制性可再生能源发展目标与绿证市场
相互配合，各自分工明晰，协调运行。在我国未来
探索可再生能源补贴由政府主导走向市场主导的
过程中，一个相对完善的绿色证书交易市场体系以
及监管体系是重要保证，同时要适应具体国情，因
地制宜选择具体交易品种、交易方式、价格机制等。
2.6.4 强制性可再生能源发展目标
美国强制绿色电力市场的核心政策是配额制。
区别于美国降低可再生能源项目建设成本的配额

第5 期
樊宇琦等：国内外促进可再生能源消纳的电力现货市场发展综述与思考
制定位，我国可再生能源配额制的设计主旨在于保
障性收购。我国在配额制发展初期，应合理选择配
额主体、配额标准、技术准入以及惩罚机制，加强
配额制与绿色证书市场的联系，同时立法保障配额
制的长期效力，后期可以探索发展绿电自愿市场模
式，构建强制配额与自愿交易相结合的绿色电力市
场体系。
澳大利亚在可再生能源配额制的基础上区分
可再生能源发电项目的规模，对我国的启示在于，
在配额制发展初具规模之后，可以按照发电技术、
项目规模等因素细化不同类型可再生能源发电项
目的配额机制，从而体现对不同类型可再生能源发
电项目的规划差异。
3 国内电力现货市场试点建设现状
3.1 南方(以广东为起点)电网
3.1.1 南方(以广东为起点)电网电力现货市场结构
现阶段，南方(以广东起步)电力批发市场采用
“电能量市场+辅助服务市场”的市场架构。电能
量市场包含基于差价合约的中长期电能量市场和
全电量竞价的现货电能量市场，其中现货电能量市
场包括日前市场和实时市场，南方(以广东起步)电
力批发市场结构如图6 所示[92]。
电能量市场
辅助服务市场
分开独立运行
南方(以广东起步)
电力批发市场
中长期
电能量市场
现货
电能量市场
日前市场
实时市场

图6 南方(以广东起步)电力批发市场结构
Fig. 6 Electricity wholesale market structure of
Southern Power Grid
日前市场采用全电量申报、集中优化出清的方
式开展，发电侧报量报价、用户侧报量不报价，电
力调度机构以社会福利最大化为优化目标采用
SCUC 和SCED 算法集中优化，出清得到运行日的
机组开机组合、分时出力曲线和分时节点电价。
实时运行时电力调度机构基于日前市场封存
的发电侧报价，根据超短期负荷预测对日内机组组
合进行决策，并将其作为实时市场出清的边界条
件。实时市场在系统实际运行前15 分钟，以发电
成本最小化为优化目标采用SCED 集中优化，出清
得到实际物理执行的发电计划和实时节点电价。
3.1.2 南方(以广东为起点)电网可再生能源消纳
机制
1）市场参与方式——优先消纳。
可再生能源机组作为A 类机组，仅拥有基数电
量，不参与现货市场定价。在日前市场进行发电计
划编制时，在满足系统安全的基础上，优先安排发
电，实现日前市场优先调度；在实时市场进行发电
计划调整时，优先保障清洁能源消纳，必要时对A
类电源发电出力以及外购电计划进行调整，实现实
时市场优先上调。
2）跨省跨区交易——外购电计划、发电权
交易。
南网总调基于日前西电东送计划，综合考虑电
力平衡、电网安全约束、西部省区可再生能源消纳
和输电通道运行情况等，更新实时西电东送计划并
下发。
优化水库调度策略，推动实施汛期云贵水火置
换，即在西电东送通道满负荷的情况下，将原来贵
州送广东的火电份额，置换为由云南水电送往广东。
3）其他市场衔接——调频辅助服务市场。
调频辅助服务市场与现货电能量市场分开独
立运行，以发电单元的调频里程和调频容量为交易
标的，交易组织采用日前报价、日内集中统一出清
模式，根据调频市场预出清结果修改机组出力范
围，参与现货电能量市场。
3.2 甘肃电网
3.2.1 甘肃电网电力现货市场结构
甘肃电力现货市场按组织时间可划分为日前
市场和实时市场，其市场结构如图7 所示[93]。
日前现货市场采用发电侧分段报价、集中优化
出清的方式开展。水电机组和新能源特许权及扶贫
机组作为价格接受者参与现货市场，火电机组和其
市场
实时
现货
市场
甘肃
电力
市场
日前
日前跨区域省间
富裕可再生能源
电力现货交易
西北区域跨省
调峰辅助服务市场
日前省间
现货市场
日前省内
现货市场
边界条件
日内跨区域省间
富裕可再生能源
电力现货交易
边界条件

图7 甘肃电力现货市场结构
Fig. 7 Spot market structure of Gansu

中 国 电 机 工 程 学 报
第41 卷
余新能源场站通过SCUC 和SCED 集中优化，获得
日前出清的机组启停计划和出力计划曲线。
实时市场采用集中优化出清方式开展，火电企
业采用日前封存报价出清，水电机组和新能源场站
可在实时市场中申报超短期发电预测，允许新能源
场站修改报价，以总购电成本最小为目标，通过
SCED 集中优化组织市场出清，获得实时市场的发
电计划和分时、分区电价。
3.2.2 甘肃电网可再生能源消纳机制
1）市场参与方式——优先消纳、报量报价。
对于新能源特许权及扶贫机组，在日前现货市
场中作为价格接受者参与电力现货市场，仅申报新
能源短期发电预测，优先予以出清。
对于其他新能源场站，分段报价参与日前现货市
场；在实时现货市场中，可依据超短期发电预测修
改报价，参与实时现货市场出清。
2）跨省跨区交易——跨区域省间富裕可再生
能源电力现货市场。
实时市场基于省内预出清，通过合理性校验申
报全省总报价曲线，参与日内跨区域省间富裕可再
生能源电力现货交易，拓展可再生能源消纳空间，
并将其出清结果作为省内实时市场的边界条件。
2018 年全年甘肃电网开展跨区域省间富裕可再生
能源现货交易2565 笔，送出可再生能源电量32.5
亿千瓦时，增加可再生能源企业收入15 亿元左右。
3）其他市场衔接——中长期市场、西北区域
跨省调峰辅助服务市场。
可再生能源保障性收购电量通过签订优先发
电合同、优先安排发电计划实现保障性全额按标杆
上网电价收购。甘肃中长期市场中，市场电量按差
价合约执行，包括可再生能源保障性收购电量在内
的优先发电量物理执行，切实保障可再生能源机组
的基本利益。
依据日前现货预出清结果及弃风弃光信息参
与西北区域跨省调峰辅助服务市场，其出清结果作
为日前省内现货市场的边界条件，修改中标火电机
组的出力曲线和联络线计划，促进跨省互济的市场
化交易。
4）特色交易机制——电量库交易、自备电厂
发电权交易。
电量库交易通过电能量打捆集中、跨省调用，
实现灵活存取、资源互济。通过联网通道置换电量
库交易，充分利用西北区域跨省联络通道输电能
力，实现省间调峰资源互济；通过主控区置换电量
库交易，电量的存入、支取按月互抵，月清月结，
互抵为送出时根据弃电预测量，按照新能源优化发
电量完成情况由少到多依次分配给可再生能源电
厂叠加至日前发电计划，互抵为购入时将日前现货
出清部分相应电量取消，没有结算关系。
发电权交易指通过市场化交易方式，实现不同
省区发电企业间发电权利的有偿转让，火电企业通
常作为出让发电权方，可再生能源发电企业则为发
电权受让方。甘肃积极开展可再生能源与自备电厂
发电权交易、水电增发电量替代火电交易和火电企
业之间的发电权交易，2018 年甘肃省自备电厂与可
再生能源发电权置换电量37.5 亿千瓦时，较上年增
长82.6%，节约标煤162.8 万吨。
3.3 山西电网
3.3.1 山西电网电力现货市场结构
山西电力市场包括中长期市场、现货市场和辅
助服务市场，现货市场由日前和实时市场组成，其
中日前市场又区划为省内和省间现货市场，山西电
力市场结构如图8 所示[94]。
山
西
电
力
市
场
现货市场
日前市场
实时市场
日前省内现货市场
日前省间现货市场
交易时间划分
交易区域划分
辅助服务
市场
深度调峰市场
调频市场
中长期市场
作为结算
依据管理市场风险

图8 山西电力市场结构
Fig. 8 Electricity market structure of Shanxi
日前省内现货交易采取全电量竞价、全时空配
置的组织方式，电力调度机构基于市场申报信息及
电网、机组运行约束条件，采用SCUC 和SCED 集
中优化出清得到发电计划曲线及分时电价等。日前
省内和省间现货市场采取“分别报价、分别出清”
的组织方式，省内预出清后的发电预计划曲线和富
余发电能力作为省间现货市场的边界条件。实时现
货市场在日前出清的基础上，考虑日内超短期负荷
预测及新能源发电预测等边界变化，依据发电企业
的日前报价信息，按照全电量优化原则，分时段由
低到高/由高到低依次调用/调减在线机组发电计划
以调节实时发用电偏差。

第5 期
樊宇琦等：国内外促进可再生能源消纳的电力现货市场发展综述与思考
3.3.2 山西电网可再生能源消纳机制
1）市场参与方式——报量不报价、优先发电。
日前现货市场中，可再生能源机组报量不报价
参与现货交易，申报次日96 点发电预测曲线，不
申报价格，在满足系统安全校核的基础上，保障优
先消纳。
实时现货市场中，可再生能源机组的超短期预
测出力作为边界条件，优先安排发电。
2）跨省跨区交易——建立省间市场、跨区域
省间富余可再生能源电力现货市场。
日前省内和省间现货市场分别报价、分别出清，
省内可再生能源发电企业依据省内预出清结果，参
照富余发电能力资源自愿参加省间现货交易。
省间现货启动运行前，可再生能源发电企业积
极参与跨区域省间富余可再生能源电力现货交易，
拓展可再生能源的消纳空间。
3）其他市场衔接——中长期市场、深度调峰
市场、调频辅助服务市场。
中长期市场中，可再生能源发电企业优先发电
电量要求物理执行以保障可再生能源发电，按照
“以用定发”的匹配原则分解至日，作为第一梯次
参与省内发电侧政府定价电量96 点曲线分解。
深度调峰市场与现货市场进行联合优化、一体
出清。依据集中竞价交易结果，安排中标火电机组
依次深调，可再生能源机组等比例增发。
调频辅助服务市场在日前现货市场机组组合
确定后开展，采取集中竞价、边际出清的组织方式，
参与调频市场的机组不能参与电能量市场(含深度
调峰市场)。
4）特色交易机制——发电权交易、打捆外送。
省内在通道已满情况下出现可再生能源消纳
需求时可组织参与送电的常规能源与可再生能源
机组开展优先替代交易和发电权交易，积极拓展可
再生能源的消纳市场，做好现货市场和中长期市场
的良好衔接。
健全可再生能源与常规能源打捆交易机制，通
过“风火打捆”外送，输出绿色电力，充分发挥晋
电外送优势，促进资源优化配置和可再生能源参与
市场交易。
3.4 山东电网
3.4.1 山东电网电力现货市场结构
山东电力现货市场包括日前市场、日内机组组
合调整和实时市场，采用全电量申报、集中优化出
清方式开展；辅助服务市场包括集中竞价的调频辅
助服务市场[95]。
日前市场中，发电侧报量报价，用户侧报量不
报价，电力调度机构采用SCUC 和SCED 集中优化
出清得到运行日的机组组合、分时发电出力曲线和
节点电价。日内机组组合调整根据电网实际运行情
况开展，依据日前封存的发电企业报价信息，对运
行日的发电调度计划进行调整，出清方式和日前市
场一致，不出清价格。实时市场中，电力调度机构
基于最新的电网运行状态和超短期负荷预测信息，
在日前和日内机组组合调整确定的开机组合基础
上，以15min 为周期，采用SCED 算法滚动修正未
来2 小时机组出力，形成物理执行的发电计划和实
时节点电价。
3.4.2 山东电网可再生能源消纳机制
1）市场参与方式——优先消纳、报量报价。
实时市场中，新能源电站(包括集中式风电场和
光伏电站)在运行日申报超短期预测出力曲线，在满
足系统安全的基础上，超短期预测出力的90%作为
实时市场的边界条件，实现优先消纳；超短期预测
出力的10%按照新能源电站的申报价格参与实时
出清，并按照优先发电次序享有同等条件下的优先
出清权。
2）其他市场衔接——调频辅助服务市场。
现货市场与辅助服务市场协调运行，提供调频
服务的机组预留调频容量后，可用容量根据日前报
价参与日前和实时市场出清，各时段发电出力作为
调频出力基值。
3）特色交易机制——消纳情况区分出清。
实时市场中，新能源消纳未受限时，新能源电
站可超出实时市场出清曲线运行，超出部分按实时
市场出清电价的50%结算。
3.5 四川电网
3.5.1 四川电网电力现货市场结构
四川电力市场区划为省间市场和省内市场，省
间市场包括中长期和省间现货市场；省内市场包括
中长期、省内现货和省内辅助服务市场，其市场结
构如图9 所示[96]。
省间现货市场包括省间日前和省间日内现货
交易，出清结果均物理执行。省内日前市场中，发
电侧报量报价、用电侧报量不报价，调度机构以购
电成本最小为目标，计算运行日的96 点系统边际
电价，预出清后的富余电量参与省间日前现货市场

中 国 电 机 工 程 学 报
第41 卷
省
间
市
场
辅助服务市场
现货市场
中长期市场
中长期市场
现货市场
省
内
市
场
日内市场
实时市场
日前市场
边界
条件
富余电
量参与
日前市场
省间中长期交易电量
边界条件
富余电
量参与
省内中长期交易市场电量以“差
价合约”形式参与现货市场运营，
优先电量物理执行。

图9 四川电力现货市场结构
Fig. 9 Spot market structure of Sichuan
交易。省内实时现货市场以集中优化、统一出清方
式在日前机组组合基础上对未来每一小时优化出
清形成发电出力计划和实时统一出清电价，正式出
清后，富余电量参与省间日内现货交易。
3.5.2 四川电网可再生能源消纳机制
1）市场参与方式——保障性收购。
市场初期，非水可再生能源保障性全额收购，
其发电量作为省内现货市场边界条件，暂不参与现
货市场竞价。
2）跨省跨区交易——建立省间市场。
省间现货市场出清结果均物理执行。省内日前
现货市场预出清后，富余电量参与省间日前现货市
场交易，省内实时现货市场出清后的富余电量参与
省间日内现货市场交易。建立省间市场，开拓富余
水电的消纳空间。
3）其他市场衔接——中长期市场、省内辅助
服务市场。
中长期交易的市场电量按照差价合约结算，参
与现货市场竞价，而按照水量空间划分的优先发电
量，根据政府优先定价物理执行。
辅助服务市场与电能量市场分别优化，独立出
清。省调根据系统运行需要确定所需调频和短期备
用需求量，市场主体按交易时序进行报价，通过集
中竞争方式确定辅助服务提供者及相应辅助服务
价格，增强系统调节性能，促进水电消纳。
4）特色交易机制——水量空间划分。
弃水期，仅水电参与现货市场竞价，将非水可
再生能源发电和水电优先发电量作为省内现货电
量空间边界；非弃水期，仅火电参与市场竞价，将
非水可再生能源、火电优先电量作为省内现货电量
空间边界。
3.6 浙江电网
3.6.1 浙江电网电力现货市场结构
浙江电力市场初期拟采用全电力库模式，电力
批发市场主要由现货市场和合约市场构成，开展电
能量和辅助服务交易[97]。
浙江电力现货市场按照全电量竞价、边际电价
出清原则开展，包括日前市场和实时平衡市场。日
前市场中，发电侧报价从零出力开始申报至额定容
量，最多可提交十段报价，通过预出清和滚动更新，
初步确定运行日机组组合、预发电计划和辅助服务
安排，预出清结果不进行实际结算。实时市场采用
全电量集中优化，基于日前封存的发电机组申报信
息，以成本最小化为目标，进行电能量和辅助服务
联合优化边际出清，形成物理执行的发电计划、辅
助服务安排和市场出清价格。
3.6.2 浙江电网可再生能源消纳机制
1）市场参与方式——优先发电。
当前市场阶段在确保用电安全的前提下，优先
安排规划内可再生能源和调峰调频发电。
2）其他市场衔接——调频备用辅助服务市场。
初期市场提出开展调频、调压、备用、黑启
动等辅助服务交易，不再保留调峰品种，原来机
组参与调峰的价值将通过现货电能量市场的竞
争体现。调频、备用辅助服务和现货市场联合优化
出清。
3）特色交易机制——合约市场、绿色证书
交易。
建立合约市场，按煤电、核电、大型水电、气
电以及区外来电等电源属性和区外直流输电约束
等情况，设计不同种类的差价合约，以保障各类电
源平等参与市场。
在中期市场中明确要探索和完善风电、光电等
可再生能源及分布式能源参与现货市场的方式，实
现各类电源平等参与市场。推行能源绿色证书交
易，引入电力期货等金融合约，建立较为完备的市
场风险防控体系。
3.7 蒙西电网
3.7.1 蒙西电网电力现货市场结构
蒙西电力多边市场以中长期交易为主，现货交
易为补充，中长期交易合同物理执行的基础上，采
用集中申报、统一出清方式开展现货电能量交易，
其中现货电能量交易包括日前、日内和实时电能量
交易[98]。

第5 期
樊宇琦等：国内外促进可再生能源消纳的电力现货市场发展综述与思考
日前市场采用分段报价、集中出清模式，在中
长期电量日分解曲线的基础上市场主体报量报价
参与日前现货交易，以系统运行综合效益最大化为
目标函数进行日前优化出清。日内市场沿用市场主
体的日前报价信息，滚动调整未来4h 的计划运行
曲线。实时市场以日内出清的计划曲线为基础，以
全网计划运行曲线调整成本最小为目标组织实时
电能量交易。
3.7.2 蒙西电网可再生能源消纳机制
1）市场参与方式——保障性收购、报量报价。
按照利用小时数对保障性电量进行收购，超出
保障性电量的部分在参与中长期交易的基础上，鼓
励参与现货市场交易。
可再生能源发电机组、场(站)在日前市场基于
中长期电量日分解曲线申报分段电能量价格参与
市场。
2）其他市场衔接——中长期市场。
中长期电量日分解贯彻落实可再生能源优先
发电政策，以中长期电量物理执行为目标，出清得
到的可再生能源日发电曲线作为现货市场出清的
边界条件和计算基态。
3）特色交易机制——合同电量转让交易。
市场初期仅开展发电侧的合同电量转让交易，
条件具备后允许用户侧开展，现阶段合同电量转让
交易主体包括火电机组和可再生能源机组。
3.8 福建电网
3.8.1 福建电网电力现货市场结构
福建省电力现货市场试点建设第一阶段为
2019-2021 年，该阶段电力现货市场由日前电力市
场和实时平衡机制组成，配套开展调频、备用等辅
助服务交易。
初期，日前现货市场采用“发电侧单边竞价”
模式，常规机组部分比例的基数电量参与现货市场
竞价并按照差价合约结算，可再生能源机组在日前
市场中按照预测值或计划值优先安排；实时平衡机
制以15min 为周期滚动开展交易以解决实时系统平
衡问题，调度机构按照交易标的总调节成本最小原
则按需依次调用实时平衡资源。
3.8.2 福建电网可再生能源消纳机制
1）市场参与方式——优先消纳。
市场初期，日前电力现货市场主体仅包括电力
调度机构直调及许可的燃煤机组。可再生能源发电
量在日前发电计划中优先出清。后期条件具备后可
考虑逐步将可再生能源纳入市场。
2）其他市场衔接——中长期市场、调频辅助
服务市场。
中长期部分基数电量纳入日前现货市场竞价，
按照差价合约方式结算；而可再生能源、核电等优
先发电量物理执行。
调频辅助服务市场单独开展，市场采用日前报
价、实时出清模式。根据调频容量需求，依次调用
调频资源。调频交易费用采用容量和里程补偿结合
的方式。
3.9 国内电力现货市场试点建设情况及存在问题
电力现货市场试点根据各省/地区的电力工业
概况和电网运行情况进行市场体系设计，国内电力
现货市场试点市场模式及可再生能源消纳机制如
表3 所示。
截至2019 年6 月底，我国8 个电力现货市场
试点已全部启动模拟试运行，电力现货市场建设迈
出关键一步。当前，我国各电力现货市场试点建设
情况存在差异。截至2020 年8 月底，南方(以广东
起步)、甘肃和浙江电力现货市场试点均已完成整月
结算试运行，福建电力现货市场试点已完成双周结
算试运行，山西、山东和蒙西电力现货市场试点已
开展周结算试运行，四川电力现货市场试点已开展
连续结算试运行，其中甘肃、山西、山东和福建试
点已完成调电试运行。而随着电改的逐步深入，我
国现货市场建设过程中存在的问题也逐渐显现。
1）电力现货市场的实际运行与现有电力市场
方案匹配不清晰，配套联合市场机制不健全。辅助
服务市场建设滞后，多数现货市场试点尚未开展电
能与辅助服务的联合出清；中长期交易市场与现货
市场衔接不紧密，合同电量分解及分时结算等规则
不明确；省间现货市场建设滞后，且省间与省内的
市场电量空间划分原则不明确。
2）电力现货市场价格机制不明朗，计划性电
量参与市场方式仍在探索。当前各试点价格机制选
择仍局限于解决阻塞等问题，随着现货市场发展阶
段的转变，应采取与市场发展水平相适应的价格机
制。同时，我国处于电力市场建设初期，仍存在计
划性电量，按照政府定价保障性收购的优先上网电
量与按照现货价格出清的市场化电量在结算过程
中可能会出现不平衡资金，市场交易结算中不平衡
资金的分摊机制以及对发电企业的补偿机制尚不
明确。

中 国 电 机 工 程 学 报
第41 卷

表3 国内电力现货试点市场模式及可再生能源消纳机制
Table 3 Spot market pilot model and renewable energy consumption mechanism in China
现货试点
市场建设
可再生能源消纳机制
市场组成
价格机制
市场模式
市场参与方式
跨省跨区交易
其他市场衔接
特色交易机制
南方(以广
东起步)
日前、实时 节点边际电价
集中式
优先消纳
(不参与市场)
外购电计划
调频辅助服务市场(分开运行)
发电权交易
甘肃
日前、实时 分区边际电价
优先消纳
(不参与市场)
跨区域省间富裕可再
生能源电力现货市场
中长期市场(优先电量物理执行)
电量库交易
报量报价
西北区域跨省调峰辅助服务市场
自备电厂发
电权交易
山西
日前、实时 节点边际电价
报量不报价
建立省间市场
中长期市场(优先电量物理执行)
发电权交易
优先发电
(不参与市场)
跨区域省间富裕可再
生能源电力现货市场
深度调峰市场(联合出清)
打捆外送
调频辅助服务市场(分开运行)
山东
日前、实时 节点边际电价
优先消纳
(不参与市场)
调频辅助服务市场(分开运行)
消纳情况
区分出清
报量报价
四川
日前、实时 系统边际电价
保障性收购
建立省间市场
中长期市场(优先电量物理执行)
水量空间划分
省内辅助服务市场(分开运行)
浙江
日前、实时 节点边际电价
优先发电
(不参与市场)
调频备用辅助服务市场
(联合出清)
合约市场
绿色证书交易
蒙西
日前、
日内、实时
系统边际电价
分散式
保障性收购
中长期市场(物理执行)
合同电量
转让交易
报量报价
福建
日前、实时 系统边际电价
优先消纳
(不参与市场)
中长期市场(物理执行)

3）市场信息披露工作不规范，达不到市场主
体要求。市场披露信息应包括市场交易规则、负荷
预测方法、市场成员企业基本信息等公众信息和负
荷预测、发电出力预测、市场出清电量、节点/分区
电价等公开信息，部分试点市场试运行信息披露内
容较少，市场竞争所需信息应充分披露，涉密信息
应做好保密，干预信息应及时封存。
4 我国促进可再生能源消纳的电力现货市
场建设的挑战与展望
北欧、澳大利亚、德国、美国和英国等国家电
力体制改革起步早，电力市场体系完整，电力交易
品种丰富，其电力市场建设的目标在于优化资源配
置和实现低碳能源转型。而我国电力现货市场建设
尚处于发展试点的起步阶段，大多借鉴于国外成熟
电力市场的经验，市场机制的不健全是制约可再生
能源消纳的重要因素，电力现货市场发展的路径设
计以及现货市场环境下促进可再生能源消纳的机
制是我国电力现货市场建设中的关键问题。在上述
对国内外电力现货市场实践发展经验总结的基础
上，中国的电力现货市场建设应区分资源禀赋、基
本国情、电力工业概况等特性，把握市场建设经济
规律和电力系统物理运行原则等共性，走中国特色
的电力体制改革道路。本节结合当前我国电力现货
市场建设的现存挑战，提出建设促进可再生能源消
纳的电力现货市场的思考。
4.1 厘清现货市场价格机制
现货市场的核心是价格，如何设计合理的现货
市场组织模式和价格机制是促进可再生能源消纳
关键因素。究竟采用集中式全电量竞争模式还是分
散式双边交易模式；采用统一边际价格还是按报价
支付价格；采用节点电价还是分区电价，仍然具有
一定争议。从国外电力市场建设经验来看，不同国
家具有不同国情，因此相应的价格机制也会不同，
选择适宜本国国情的价格机制需要长期的实践和
总结。可再生能源边际价格相对较低，全电量竞争
能够有力促进可再生能源消纳。但由于可再生能源
出力具有不确定性，势必导致市场价格波动较大，
给市场成员带来较大风险。因此，在我国现货市场
建设初期，经验尚不成熟的前提下，采用部分电量
竞争可作为过渡性措施，当虚拟电厂、储能等调峰
调频灵活性资源技术成熟，可转为全电量竞争，通
过灵活性资源降低可再生能源不确定性，从而抑制
价格波动。
其次，节点电价能够充分反映电网阻塞对电价
的影响，不同节点价格可能不同，此时价格直接与

第5 期
樊宇琦等：国内外促进可再生能源消纳的电力现货市场发展综述与思考
系统潮流和网络结构相关，用户面临价格波动导致
风险提升；而分区价格使得统一分区的所有节点价
格一致，能够在一定程度上降低价格波动，因此，
分区电价机制是一个较好的电价过渡机制。随着可
再生能源大力发展，我国部分特高压电网建设同步
进行，电网阻塞能够得到明显缓解，降低价格波动
风险。同时，随着其他市场，如金融市场的成熟发
展，物理输电权和金融输电权的设计能够有效规避
价格风险，此时可从分区电价转为节点电价。
4.2 现货市场与其他市场的衔接
现货市场并不能完全解决可再生能源消纳问
题，现货市场本质是发现合理价格，充分反映市场
供求关系，因而现货市场的初衷并不是为了消纳可
再生能源。此时，在现货市场中设计一些特殊机制
来引导和促进可再生能源消纳是有必要的。但这些
机制并非单一现货市场能够完全解决的，而是需要
多级市场协调配合，如辅助服务市场、容量市场、
金融衍生品市场等。例如，未来30 年能源低碳化
转型发展，新能源发电占全球用电量比例超过70%
甚至100%，新能源机组的高比例接入导致系统惯
量降低，频率越限风险增加。因此现货市场正常运
行必须由调频辅助服务市场支撑，激励调频资源参
与市场，保证系统的频率稳定性。
其次，可再生能源出力还具有波动性，例如光
伏在午时达到峰值，而到夜晚则降为0，因此负荷
的可靠性供应还需要传统火电保障和供应。但在高
比例可再生能源现货市场中，充分保证可再生能源
消纳势必会导致传统火电企业收益下降，进而大量
新机组会退出市场。在此情形下，电力可靠性供应
将受到极大挑战。加州电力市场在总结失败教训的
基础上提出了稀缺电价来保证系统可靠性；英国新
一轮电改将容量市场作为重点建设目标。因此，现
货市场需要衔接调峰辅助服务市场和容量市场来
协调可再生能源与传统火电，为提供可靠供电的火
电提供正确价格信号。
再者，可再生能源出力具有不确定性，其随机
出力可能导致的系统价格剧烈波动，规避现货市场
的价格风险需要与金融市场有效衔接。金融市场能
够锁定中长期价格信号，为现货市场价格提供指
导。在充分竞争的市场环境下，现货市场价格一定
与金融合约价格趋于一致，否则市场投机者可利用
价差做套利。此外，金融市场的交易品种具有杠杆
效应，可增加市场活力，提高市场运行效率。通过
与现货市场的配合，组合投资降低市场参与者的收
益风险。
最后，现货市场需要与市场监管同步发展。为防止
现货市场中价格垄断，发电商合谋竞标，使用市场
力的行为，电力监管部门需要建立有效的监管体
系，对现货市场的政策、规则修正、价格、信息进
行披露。
4.3 现货市场建设中的技术挑战
我国现货市场建设仍在初期，各省都在纷纷出
台适应本省现状的现货市场规则，如何破除省间
“壁垒”，实现区域统一或者全国统一现货市场仍
具挑战，省间联络的互济互补能够有效为促进新能
源消纳提供调峰调频的支撑，也能实现资源大范围
内优化配置。
其次，电力交易结果需与电力调度安全校核协
调，保障电力系统运行的安全性和可靠性也是亟待
解决的。新能源出力的随机不确定性给传统电力系
统带来挑战，现货市场需要设计一些平衡机制保证
电网在实时运行的安全性；同时为保证系统运行安
全性，N1 安全校核准则以及无功电压控制需要与
现货市场出清规则相匹配。
再者，现货市场价格出清需求解大规模线性或
非线性优化模型。当前主流的方式是采用CPLEX，
GUROBI 等国外商业高效求解器，得到相应出清价
格。然而，这些国外商业软件的核心技术尚未公开。
未来在建设现货市场的同时，自主研发高效优化求
解软件，打破国外技术的垄断是必要的。
最后，电力现货市场在交易结算中可能产生额
外的支付(Uplift Payments)，额外付费可以定义为市
场成员的标价成本与现货市场收入之差。造成额外
付费的因素很多，例如当一台发电机在日前现货市
场没有被调用，但是到实时市场，由于可靠性运行
等原因被调用后，则机组开启费用并不能反映到现
货市场的边际价格中，因此会产生额外付费。为此，
未来现货市场中还需要考虑额外付费导致现货市
场中不平衡资金出力方式。例如，可通过设立现货
不平衡资金池，通过额外增加现货价格修订量等方
式来处理现货市场中的不平衡资金问题。
4.4 其他问题
最后，现货市场建设还需要考虑一些特殊问题
和难点：1）现货市场应充分考虑我国“富煤贫油
少气”的能源格局。美国和澳大利亚等国家天然气
的能源占比较高，因此调峰资源丰富。而我国以煤

中 国 电 机 工 程 学 报
第41 卷
电为主，其调峰能力相对较弱，因此需要现货市场
以及其他市场之间的配合，充分挖掘“源网荷”的
灵活调峰资源来消纳可再生能源，如火电深度调
峰、储能/虚拟电厂建设、需求侧响应、特高压直流
调峰等；2）现货市场建设与中国特色社会主义的
融合。我国是社会主义国家，电力发展具有市场性
质，也需要一定人文关怀。一方面，现货市场价格
要为市场提供合理价格信号；另一方面，对于部分
特殊地区或者偏远贫困地区，发用电应仍具有保障
性政策。例如，我国有很多扶贫光伏电站，其初始
边际成本较高，上网电价也较高，在现货市场并不
一定具有竞争力，但是扶贫电站具有扶贫的特殊政
策，需要予以考虑。因此，中国特色的电力市场建
设需要考虑“市场+计划”为原则，通过保障性收
购和市场化交易相结合的方式兼顾市场发展和用
电福利；3）现货市场建设应适应能源互联网的发
展。当前我国的能源互联网建设持续进行，初步建
立示范应用。未来电力现货市场可开展与其他能源
市场互动交易，如城市供暖热力交易、煤炭市场等。
多能源市场的联动既是电力现货市场的机遇也伴
随挑战；4）国家政策、行业标准、教学实践、调
度员培训等配套措施应同步发展。我国电力市场发
展还处于初级阶段，经验不足以及规则不完善是难
以避免的，因此需要通过高校与企业联合攻关，为
国家培养一批电力市场专业人才，为我国电力市场
的发展提供技术支撑。
5 结论
本文综述了国外成熟电力市场以及我国8 个试
点省份现货市场发展状况以及促进可再生能源发
展的机制。在此基础上，分别从厘清现货市场价格
机制，现货市场与其他市场的衔接，现货市场建设
中的技术挑战以及其他问题等4 个方面，提出了我
国未来现货市场建设和发展的挑战和展望。本文研
究能够为我国现货市场发展和建设提供参考和新
思路。
