# 新能源为主体电力系统的需求侧资源利用关键技术及展望_王彩霞

## Metadata

- source_pdf: 参考文献/新能源为主体电力系统的需求侧资源利用关键技术及展望_王彩霞.pdf
- extraction_method: pymupdf
- extraction_status: success
- title: 
- doi: 

## Abstract

能源转型背景下的电力清洁低碳化将推动传统电力系统向以新能源为主体的新型电力系统
发展。新型电力系统中的电力供应保障和安全稳定运行能力将受到高比例新能源的极大挑战，传
统电力系统运行模式下单靠电源侧资源已无法满足安全稳定且经济高效的电力供应要求，必须充
分挖掘需求侧资源的潜力，由“源随荷动”向“源荷互动”转变。文中首先阐述了新型电力系统面临
的电力安全可靠经济供应新形势，其次研究分析了国内外需求侧资源利用实践，在此基础上，提出
了面向新型电力系统的需求侧资源利用关键技术，并从资源开发重点、运行管理、市场机制、政策措
施、商业模式5 个方面对中国新型电力系统需求侧资源利用进行了展望。

## Body

引言
随着全球气候问题日益凸显，世界主要国家积
极推进碳中和。加快发展非化石能源，尤其是风电、
太阳能发电等新能源，是推动能源低碳转型的关
键。2021 年3 月，中央财经委员会第九次会议提出
构建以新能源为主体的新型电力系统。新型电力系
统中电源结构、用电结构和系统生态将发生深刻变
化
［1］，仅依靠电源侧的调节能力已经难以保障新型
电力系统的电力可靠供应和安全稳定运行，并且成
本高昂。相比之下，需求侧的解决方案则通常规模
较小，且选择更加多元化，推动电力系统由“源随荷
动”向“源荷互动”转变，充分发挥需求侧资源在以新
能源为主体的新型电力系统中的作用十分迫切和
必要
［2-4］。
随着分布式电源、储电、储热、柔性调节等技术
的应用，负荷用电特性发生重大变化。中国工业企
业、商业建筑等用电负荷中蕴藏了巨大的可调节资
源，但目前对需求侧资源调节能力挖掘不足，受到了
市场、政策、技术等多方面的约束，难以形成稳定的
负荷与电网协调互动能力，在新型电力系统中的作
用发挥十分有限。诸多文献对需求侧资源的利用进
行了研究，但相关研究仍基于传统电力系统开展，新
能源为主体的电力系统中，需求侧资源利用的环境
发生了深刻变化，其功能定位、市场机制、支持政策
均需要重新考量；同时，需求侧资源的类型也发生了
深刻变化，由传统单向利用向双向互动转变，其开发
重点、支撑技术、商业模式均需要创新拓展。
本文围绕以新能源为主体的电力系统面临的新
挑战，从需求侧资源的利用方式和实践入手，研究未
来需求侧资源开发重点，分析了以新能源为主体的
新型电力系统中需求侧资源利用关键技术，并进行
了展望。
需求侧资源利用面临的新形势
从需求侧资源利用的发展历程来看，需求侧资
源利用方式主要包括有序用电、能效管理、需求响
应、精准实时负荷控制等。有序用电是指在电力供
应不足、突发事件等情况下，通过行政措施、经济手
段、技术方法，依法控制部分用电需求，维护供用电
秩序平稳的管理工作。能效管理是指采取技术和管
理措施，在用电环节制止浪费、降低电耗、实现电力
电量节约的需求侧资源利用方式。需求响应是指电
力用户根据价格信号或激励措施，改变用电行为的
需求侧资源利用方式。精准实时负荷控制是指由电
网运行机构精准实时控制可快速响应的柔性负荷的
需求侧资源利用方式。
随着中国电力市场改革的推进以及数字化技术
应用，需求侧资源在新型电力系统中的价值日益凸
显。中国2021 年1 月出现寒潮期间，在统筹全网支
援能力、本地可用机组已全开满发情况下，需求侧资
源在电网中发挥的作用不可或缺。未来，在继续做
好发电侧与电网侧资源优化利用的同时，将需求侧
DOI：10. 7500/AEPS20210323004
收稿日期：2021-03-23；修回日期：2021-07-01。
上网日期：2021-07-13。
国家电网公司科技项目（4000-202057046A-0-0-00）。

2021，45（16）
·电力视角下能源转型的技术路径·
资源纳入电网规划与运行管理，发挥需求侧资源的
灵活调节作用将成为保障新型电力系统电力可靠、
稳定和低成本供应的关键手段。
相比于传统电力系统，新型电力系统在电源结
构、用电结构和系统生态方面呈现新变化。在电源
侧，新能源装机和发电占比将不断提升，逐步成为电
力系统中的新增装机主体乃至电量供给主体，煤电
逐步成为调节性电源。在用电侧，一方面，冬季、夏
季“ 双峰”特征明显，尖峰负荷持续时间只有30~
50 h，冬季高峰负荷逐步接近或超过夏季负荷，受气
候变化影响，夏季极热、冬季极寒等极端天气下负荷
可能急剧增长；另一方面，随着第三产业和居民用电
负荷占比增加，电网负荷峰谷差持续扩大。此外，随
着分布式新能源、储能等发展和互联网、通信等技术
不断创新，电力消费模式正在发生变化，更多的电力
用户参与到电力生产中，形成虚拟电厂、负荷聚合
商、综合能源系统等多种新业态。
与此同时，电力系统也将面临前所未有的挑战。
一是电力系统将面临新的电力电量平衡难题，
保供应压力加大。新能源发电具有随机性、波动性，
从历史统计规律看，季节上的大风期和冬夏用电高
峰期不一致
［5］，冬夏季高负荷期，新能源近六成的时
间出力处于装机容量的15% 以下，电力平衡较紧
张；从日内电力供应看，极热无风、晚峰无光，新能源
发电能力与实际用电需求不匹配，晚峰时段新能源
七成的时间处于装机容量的15% 以下。极端场景
下负荷激增，新能源却无能为力，如2020 年末寒潮
期间，湖南用电负荷快速增长，但超八成风电机组因
冰冻无法发电，晚峰出力不足装机容量2%，甚至出
现瞬时为零的情况。
二是电力系统安全稳定运行风险增加，保安全
难度加大。新能源设备具有低抗扰性和弱支撑性，
系统故障和极端情景下将严重冲击电力系统安
全
［6］。近年来，中国新能源引发的电网安全事故时
有发生，国外典型高比例新能源地区已出现新能源
导致大规模停电的极端事故，如2019 年8 月英国大
停电事故中新能源在系统发生扰动时大规模脱网，
进一步加大了系统功率缺额
［7］。
三是新能源跨越式发展情况下，将新能源利用
率保持在较高水平难度加大。实现新能源高效利用
面临系统成本大幅上涨压力。随着新能源大规模接
入电力系统，实现大规模新能源高效利用需付出灵
活性电源投资成本、平衡成本、运行损失成本和电网
投资成本等系统成本，推高电力系统供应成本。初
步研究显示，新能源电量渗透率超过15% 后，系统
成本进入快速增长临界点。
面向中国未来以新能源为主体的电力系统，需
求侧资源利用方式将以能效管理为基础，以有序用
电作保底，更加注重需求响应和精准实时负荷控制
在保障电力系统安全稳定经济运行中的作用。具体
来讲，需求侧资源的主要作用可分为3 类：第1 类是
保供应，即保障电力可靠供应，在新的电源结构和用
电结构形势下，支撑电力供需平衡；第2 类是保安
全，即保障电网安全稳定运行，在电网紧急情况下，
作为常态化可调度资源；第3 类是以最低的成本实
现新能源高效利用。即需求侧资源与发电侧资源、
电网侧资源、储能等协同利用，以最经济的方式实现
电力安全可靠供应与新能源高效利用。
国内外需求侧资源利用的实践
2. 1
需求侧资源利用的国外实践
欧美等发达国家和地区在需求侧资源利用方面
的研究开展较早，20 世纪70 年代美国最早提出了电
力需求侧管理，得益于较为成熟的政策法规和市场
环境，欧美在需求侧资源利用方面积累了丰富的
经验
［8-9］。
在应用场景方面，需求侧资源广泛应用于提升
系统经济性、安全性、可靠供电以及节能增效。提升
系统经济性方面，美国能源部报告显示纽约独立系
统运营商（NYISO）、新英格兰独立系统运营商
（ISO-NE）、宾夕法尼亚-新泽西-马里兰联合电力
市场（PJM）等区域输电组织通过需求响应每年每千
瓦分别获益0.22、0.04、0.29 美元
［10］；提升安全性方
面，如2006 年，美国得克萨斯州电网发电容量瞬
时缺失1 000 MW，频率跌至59.7 Hz，需求侧资源
快速响应，总容量达到1 150 MW，在保障电网频
率稳定方面起到关键作用
［11］；保障可靠供电方面，
2015 年，德国日全食期间光伏出力呈“V”形变化，为
解决供需不平衡问题，启动了需求响应，减少负荷
3 800 MW，约占光伏下降出力的46%；提升能效管
理方面，日本积极引进需求侧资源利用新形式，提出
了“ 负电力”市场，实行终端用能产品能效领跑者
制度。
在激励机制方面，欧美均建立了“尖峰电价+中
断补偿”的激励机制。美国采用居民用户分时电价、
工业用户实时电价激励机制，为用户提供不同电价
方案，激发用户参与积极性，加州等地区逐步试点尖
峰电价，削峰效果显著。针对中断负荷激励，加大补
偿力度，如挪威提前15 min 通知，补偿标准达到了
502 倍电价，负荷种类不限；在美国加州对于提前
30 min 通知的中断负荷，补偿标准为120 倍电价。
在市场建设方面，依托成熟的电力市场环境，欧

王彩霞，等
新能源为主体电力系统的需求侧资源利用关键技术及展望
http：//www.aeps-info.com
美建立了较为完备的需求侧资源参与各类细分市场
的规则和交易机制。通过立法明确需求侧资源参与
容量市场、电量市场、辅助服务市场等各类市场的主
体地位，市场主体主要包括配售电公司、负荷聚
合商、工商业负荷等；利用方式包括以降低电价
为目标的经济型利用方式和以保障电网安全可靠
运行为目标的紧急型负荷控制利用方式；收益模
式上普遍按照可用性和响应效果进行奖惩
［12］。
2019 年，美国PJM 中需求侧资源平均收益达到了
34.73 美元/MW。2020 年，美国联邦能源委员会
（FERC）批准了一项具有突破性的规则，允许分布
式能源资源聚合商在批发电力市场上竞争，扩展了
需求侧资源的应用空间。
在商业模式方面，欧美形成了集合需求响应、能
效管理、能源交易和数据增值服务的多元化商业模
式。美国售电公司基于智能能源中心开展电力需求
侧资源利用，用户在总用电成本和生产生活习惯不
变的情况下，丰富了能源使用选择权，有利于提高用
户满意度。欧美也是负荷聚合商最为活跃的地区，
为需求侧资源的汇聚利用提供了良好的平台环境，
美国EnerNOC 公司全球网络运营中心每月可收集
和评估近15 亿个能源数据点，为客户提供可靠的需
求响应能力和节能机会；德国Next Kraftwerke 公司
聚合其庞大的分布式电源与可调负荷参与电能量交
易、辅助服务、需求响应以及峰谷套利，通过市场与
技术手段并用，实现单体规模小、分布零散、调度和
交易难度大、成本高的需求侧资源获利。澳大利亚
等通过智能电表开展用户友好互动、配电网运行管
理等增值业务。
在重点技术方面，分布式电源、储能等需求侧资
源进入市场，创新应用蜂窝技术、物联网等新兴技术
得到了推动
［13-14］。美国通过创建能源数据云平台实
现对智能电表数据进行监控、分析、预测，提高需求
响应的精准度；美国某负荷聚合商集中控制加州地
区的电池储能，向电力公司提供需求响应服务；爱尔
兰某公司通过聚合电动汽车参与需求响应；法国和
比利时聚合商通过物联网将工商业负荷以及分布式
电源聚合以提升需求侧资源利用水平。
2. 2
需求侧资源利用的国内实践
国内需求侧资源利用以需求响应优先、有序用
电保底
［15］。2014 年以来，中国上海、北京、江苏、天
津等省市相继实施了削峰、填谷需求响应。2016 年，江
苏省大规模源网荷友好互动系统投运。
在应用场景方面，中国需求响应实践主要集中
于江苏、浙江、上海、江西、山东等中东部负荷密集、
峰谷差较大的地区，针对送、受端电网在冬季供暖、
迎峰度夏、电网极端故障等场景下的新能源利用、供
需平衡、事故支撑等需求，形成了削峰、填谷、精准实
时负荷控制3 种具体实施方式。削峰方面，2016 年，
江苏为了缓解迎峰度夏期间电网供需压力、解决局
部负荷过载问题，通过尖峰电价和可中断负荷补贴，
工商业自主响应负荷3.52 GW ；填谷方面，如
2020 年10 月前3 日，江苏通过需求响应累计填谷
13.4 GW，促进清洁能源利用86.9 GW·h，保障了长
假期间电网安全稳定运行；精准负荷控制方面，为提
升华东电网最大可受直流馈入容量，保障电网安全
稳定运行，江苏实现了3.76 GW 秒级、2.60 GW 毫秒
级的精准切负荷能力，参与用户达1 788 个。
在激励机制方面，江苏、天津等地建立针对工业
用户的尖峰电价机制，利用提价收入建立资金池，用
于需求响应补贴及相关平台系统建设。天津区分填
谷和削峰需求响应进行补贴管理，同时根据电力供
需情况，确定启动需求响应的类型和规模。江苏、山
东等地制定了分级补偿标准，补偿标准与响应持续
时间和响应前通知时间有关。
在市场建设方面，江苏率先出台需求响应实施
细则，江苏、山东以单边市场竞价方式采购需求侧资
源；浙江出台鼓励第三方参与辅助服务市场的试点
方案，建立需求响应补贴和市场“双重”机制。
在商业模式方面，中国需求侧资源利用的商业
模式较为传统和单一，多由电网公司组织，用户独立
参与，最终通过中标容量和实际响应效果获得补
偿。近年来，以分布式电源、可调节负荷为代表的新
型需求侧资源库不断拓展，新的商业模式不断得到
尝试，如上海积极推动虚拟电厂运营试点参与中长
期需求响应，成功组织虚拟电厂参与需求响应市场
化试点交易3 次（端午填谷、国庆填谷、迎峰度冬削
峰），有效交易出清容量总计151.5 MW，有效支撑
了上海电网用电高峰期的调峰需求。
在技术方面，江苏电网和浙江电网分别依托自
主研发的需求响应平台，积极开展多类型用户的负
荷柔性控制改造及智能终端部署，研发各类可调节
智能终端和负荷集控系统，满足电力供需平衡和动
态响应的不同要求。江苏电网利用大数据分析，智
能挖掘潜在客户。上海的自动需求响应客户端为用
户参与需求响应提供了便捷条件。
面向新型电力系统的需求侧资源利用关
键技术
3. 1
需求侧资源利用关键技术研究现状
针对需求侧资源技术的研究主要包括2 类：一
类是需求侧资源的利用技术，另一类是需求侧资源

2021，45（16）
·电力视角下能源转型的技术路径·
利用的支撑技术。其中需求侧资源的利用技术包括
运行控制技术、优化调度技术以及协同规划技术。
需求侧资源利用支撑技术主要以“大云物移智链”为
基础的计算、通信、交易等技术。
1）需求侧资源参与系统调频和安全稳定运行的
控制技术研究
面向未来新型电力系统，需求侧资源发挥保安
全、保供应的作用需要纳入电力系统运行控制体
系。目前，已有需求侧资源利用的运行控制研究主
要集中在调频和保障系统安全稳定运行领域。调频
方面，文献［16］提出一种大功率缺失下频率响应负
荷聚合建模与分散控制方法；文献［17］研究了通过
模糊控制调节需求侧各类变频空调的出力，辅助发
电机组改善系统的动态调频性能。保障系统安全稳
定运行方面，文献［18］介绍了支撑特高压互联电网
安全稳定的负荷友好互动技术，提出了毫秒级紧急
控制、秒级次紧急控制、分钟级常规控制3 种模式，
并介绍江苏电网在负荷参与电网友好互动方面的工
程实践；文献［19］提出了备调池的概念，将温控负
荷、电动汽车、电储能等纳入需求侧资源备调池，通
过聚合需求侧可控负荷资源，为电力系统低频减载
提供负荷削减，并通过资源池内多类可控负荷协同
控制，提供较长时域的负荷削减持续时间，为电力系
统频率故障排除及频率恢复争取时间。需求侧资源
单体容量小，分布广而散，在实际应用中难以做到接
收自动发电控制（AGC）指令并进行连续调节，而在
电网二次调频领域应用较少，但随着电动汽车、用户
侧分布式储能的普及，需求侧资源参与二次调频逐
渐被关注
［20］。已有研究已在将需求侧资源纳入电
网运行控制方面做了有益探索，未来仍需丰富需求
侧资源参与系统运行控制的类型，特别是将需求侧
资源纳入安全防御体系的运行控制的研究亟待
开展。
2）以新能源高效利用为目标的需求侧资源优
化调度策略研究
将需求侧资源常态化纳入系统调度是新型电力
系统构建的重要内容。需要综合考量需求侧资源的
成本、调节特性等，并与储能、常规电源等做好协同
优化。目前，需求侧资源尚未常态化纳入调度计划
安排中，考虑需求侧资源在系统优化运行方面的重
要价值，部分文献分别从大电网和园区层面进行了
研究。大电网中，相关研究主要集中在经济调度和
促进新能源利用领域。文献［21-22］以系统经济性
最优和弃风率最小为目标函数，构建了考虑火电深
度调峰主动性与需求响应的含储能电力系统优化调
度模型；文献［23］以多目标安全为约束，兼顾发电
侧与需求侧柔性负荷的双侧协调配合，建立了机组
组合优化模型。在配电网以及园区环境下，需求侧
资源优化调度的目的在于提升能源综合利用效率。
文献［24］以综合能源系统中能耗成本、污染排放、
风电消纳等多个调度为目标，建立了考虑综合需求
响应的优化模型；文献［25］设计了园区多能源系统
综合需求侧响应策略，以解决传统工业园区能源利
用效率低、电能紧缺等问题。已有研究多以降低新
能源弃电率为优化目标，考虑需求侧资源与电源的
协同优化调度，对需求侧资源利用、储能、电源调节
等成本的综合比对与系统优化考虑不足，且在源网
荷储一体化调度与需求侧资源聚合体的分层控制协
调方面需要进一步深化研究。
3）考虑需求侧资源的多目标协同规划技术研究
将需求侧资源常态化纳入系统规划，在规划阶
段做好各类资源协同、实现系统经济性最优是提高
系统效率、降低系统成本的重要内容。目前，需求侧
资源利用尚无专项的规划，也未被纳入电力系统规
划之中，文献［26］研究显示预计“十四五”期间大部
分地区需求响应占最大负荷的比例达到5% 左右，
为应对电力供需矛盾应将需求响应纳入电力规划。
面向高比例新能源电力系统，部分文献对考虑需求
侧资源的网源规划进行了研究，文献［27］阐述了灵
活性资源规划的迫切性，并提出了包含需求侧资源
的源网荷储四元结构平衡的规划模型；文献［28］提
出了考虑广义需求侧资源的江苏“十四五”电源规划
方案；文献［29］提出考虑环境成本和需求侧管理的
电源规划模型；文献［30］提出考虑可再生能源与需
求响应协同增效的规划方法。在配电网方面，需求
侧资源的规划更多是提升分布电源的接入水平。如
文献［31］考虑主动管理与需求侧管理研究主动配电
网分布式光伏最大准入容量配置方法；文献［32］考
虑分布式电源和需求侧响应的配电网综合规划以提
高配电网运行的良好经济性和安全可靠性。将需求
侧资源作为新型电力系统的常态化资源纳入规划，
如何评估需求侧资源的潜力、特性、成本，并与其他
资源做好协同，仍需进一步深化研究。
4）
“大云物移智链”下需求侧资源利用支撑技术
研究
需求侧资源潜力挖掘和作用发挥离不开“大云
物移智链”等各类先进技术的支撑。文献［33］开展
了电力需求侧的大数据应用研究，从几个典型应用
案例出发分析了电力大数据应用的瓶颈问题；文献
［34］从需求侧响应、有序用电和能效管理3 个方面
对基于数据挖掘的电力需求侧管理进行了综述；文
献［35-36］分别研究了人工智能和深度强化学习技

王彩霞，等
新能源为主体电力系统的需求侧资源利用关键技术及展望
http：//www.aeps-info.com
术在需求响应方面的应用；文献［37］提出了一种以
电网侧云平台为主导、聚合商内部分散协同加用户
侧边缘控制主动响应的能源互联网供需资源协调控
制框架及方法；文献［38］提出一种需求响应边缘节
点云部署方法，缓解电网需求侧管理平台处理海量
业务的压力，提高电力用户底层终端的管理质量；文
献［39］从工作量证明机制、互联共识、智能合约、信
息安全等方面剖析了区块链在自动需求响应系统中
的关键问题。量测和通信技术作为用户参与需求响
应的支持技术
［40-43］，是承担用户管控用电设备、参与
电力交易和电网互动任务的基础技术
［44］。面向新
能源为主体的新型电力系统中，需求侧资源具有海
量的通信节点，并对通信实时性、可靠性、安全性提
出了更高要求，有必要对基础性、通用性的通信技术
开展研究。
3. 2
面向新能源为主体的新型电力系统需求侧资
源利用关键技术研究探讨
1）考虑需求侧资源利用的新型电力系统安全防
御及韧性提升技术
高比例新能源接入情况下，电力系统运行机理
更加复杂，故障不确定性更强，传统安全防御体系不
具备灵活应对不确定性故障的能力，无法保障复杂
故障条件下的电网安全运行。需要将需求侧资源纳
入电网安全防御体系，研究需求侧资源与源、储等资
源的系统运行控制，提出综合考虑源网荷储各类资
源的电力系统安全防御设防标准和韧性提升方法。
2）源网荷储一体化分层协同调度技术
将需求侧资源作为常态化资源纳入电网调度体
系，实现源网荷储协同调度，是发挥需求侧资源作用
的关键。源网荷储协同调度技术包括大规模源网荷
储多维度协调优化控制方法、大规模可中断负荷精
准控制技术、基于多安全约束的大规模精准负荷恢
复技术、负荷优化控制技术、调度营销一体化控制技
术等。
3）新型电力系统源网荷储协同规划技术
一方面，分布式电源和电动汽车的发展，使得负
荷曲线发生根本性变化，用电设备隐蔽性也不断增
加，需要采取更加灵活的监测手段，如使用非侵入式
量测方式和大数据分析技术等，对需求侧资源进行
识别和分析建模。
另一方面，需要建立面向新型电力系统源网荷
储协同规划的典型场景，研究灵活调节资源平衡技
术，综合比对源网荷储各类调节资源的利用成本与
调节特性，研究满足源网荷储协同发展的规划方法
及全环节成本综合效益评估技术，研究在极端气候
条件下源网荷储协同保障供能安全的可靠性评估
技术。
4）面向海量通信节点的需求侧资源互动通信
技术
未来，随着需求侧资源种类和规模的不断增加，
需求响应的复杂性、互动性和灵活性也不断增
强
［45］，各类传统和新兴资源的检测、识别和管理的
要求也不断提高，并出现多技术、多层级、多主体的
综合管控平台
［46］，在丰富需求侧资源利用手段的同
时，也极大地增加了协调控制和运营管理的难度。
未来需求侧资源小型化、分散化和数字化的趋势日
益明显，对信息通信的要求也不断提高。一方面需
要建立电网与需求侧资源统一的互操作协议，统一、
安全、高效的互操作协议可以为复杂业务交互逻辑
提供有力支撑。另一方面，需求侧资源利用模式和
应用场景对通信服务的质量要求也各有不同，需要
制定合理的通信服务并辅以通信自适应控制策略加
以优化。面对海量需求侧资源的接入以及互动水平
的提升，网络安全问题应引起高度重视，部分聚合商
已经具备了大型发电厂同等容量规模的资源，在网
络安全技术方面需要做到隔离、认证等多重防护。
面向新型电力系统的需求侧资源利用展望
4. 1
总体原则
“十四五”期间中国新能源将实现超常规、跨越
式发展，以新能源为主体的电力系统迫切需要需求
侧资源提升安全性、可靠性、经济性。目前，中国需
求侧资源的利用多以解决个别实际问题（例如迎峰
度冬、度夏）为导向，尚未形成系统的开发思路和原
则。因此，
“十四五”期间需求侧资源的利用迫在眉
睫，需要及早明确总体原则。
一是承担“共同但有区别”的系统责任。将需求
侧资源作为常态化资源纳入电力系统运行管理，与
各类发电机组类似，共同承担支撑电网安全、可靠、
经济运行的责任。初期，可以根据需求侧资源特性
以及电力系统应用场景不同，适当降低需求侧资源
承担的责任。
二是结合系统需求，因地制宜开展。结合地区
性系统需求，分地区、有侧重地推进需求侧资源利
用。对于上海、江苏等经济发达且有一定应用基础
的电力受端省市，重点探索需求侧资源在保证电力
可靠供应和安全稳定运行中的作用；对于西北新能
源富集地区，优先探索需求侧资源与储能、火电机组
灵活性改造等其他灵活性资源的协调优化运行，降
低电力系统供应成本。
三是政策引导，市场主导。初期，通过完善分时
电价、补贴等激励机制，推动需求侧资源利用方式和
规模持续发展。随着中国电力市场的建设，应逐步

2021，45（16）
·电力视角下能源转型的技术路径·
将用户或负荷聚合商作为市场主体，纳入电力市场
体系，更多地采用市场化的方式，调动需求侧资源参
与各类细分市场。
4. 2
新能源为主体的电力系统需求侧资源利用体
系构建
在明确总体利用原则的基础上，对比国内外研
究现状和实践经验，结合中国电力体制特点，从需求
侧资源的利用场景出发，分别从资源开发重点、运行
管理、市场机制、政策措施以及商业模式5 个方面对
中国新型电力系统需求侧资源的利用架构进行设
计，如表1 所示。
1）资源开发重点
需求侧资源潜力的开发取决于利用技术和市场
机制
［47］。随着利用技术的提升和市场机制的成熟，
需求侧资源潜力也会持续增加。例如在美国，这一
比例从2005 年的3% 升至2020 年的6%。在中国，
预计到2025 年，需求侧资源利用规模有望达到
70 GW，约占最大负荷的4%。长期来看，未来高比
例新能源电力系统的需求侧资源利用规模有望达到
20% 以上的较高水平。
大工业用户仍是目前需求侧资源利用的主体，
但随着未来控制技术和管理手段的丰富完善，居民
用户的资源利用潜力和实际规模均将快速增加。目
前，参与需求响应的用户以工业负荷为主，规模占比
达95% 以上。未来，随着用户侧储能和电动汽车等
多元新兴负荷不断涌现，居民负荷中可参与需求响
应的占比将不断攀升，并将逐步成为主要的需求响
应资源
［48-50］。根据国际可再生能源署的2050 能源
场景研究，预计全球电动汽车总数将达10 亿辆，电
储能容量达到12 TW·h，空调热泵数骤增至2.5 亿
台以上，长途货运等其他领域则可能使用电制氢及
合成气
［51］。
不同需求侧资源的特性存在较大差异，如表2
所示，需要在资源潜力分析和实际利用时加以考虑，
充分发挥各自特点。例如，大部分空调负荷、工业负
荷、电蓄热/冰蓄冷等可中断负荷通常是分钟级以上
的响应，满足电力供需平衡的长时间尺度要求，可视
为常规需求侧资源；电动汽车、用户侧储能等则可实
现秒级甚至毫秒级的快速响应，实现负荷精准控制，
参与更加快速的电力系统调节，属于调节性能更为
优越的动态响应资源。综合来看，大工业负荷、空调
负荷等是近期需求侧资源开发的重点；用户侧储能、
电动汽车、电蓄热和数据中心等不断涌现的新兴资
源，代表了未来需求侧资源开发的重点。
表1
新型电力系统需求侧资源利用架构
Table 1
Demand-side resource utilization architecture for new power system
需求侧
资源利
用场景
保供应
保安全
降低电
力供应
成本
需求侧资源
开发重点
电动汽车、分
布式电源、储
能、工业可调
负荷
可中断负荷、
商业与居民
空调负荷、
储能
储热蓄冷、
电制气、数据
中心
运行管理
控制模式
自主响应
紧急负荷
控制
自主响应
响应性能
小时级
毫秒级至
数分钟级
小时级
量级要求
容量型
功率型
容量型
运行方式
调峰、电
力平衡
一二次调
频、紧急
备用
调峰、电
力平衡
市场机制
市场类型
中长期、
现货
辅助服
务、容量
市场
中长期、
现货、容
量市场
交易品种
调峰、
爬坡
调频、容
量备用
调峰、容
量备用
交易标的
电量
电量、容
量、里程
电量、
容量
价格机制
激励性的
电量电价
容量补偿
与电量/里
程补偿相
结合
减少投资、
降低运行
成本
政策措施
①激励和
补贴
②技术支撑
和平台建设
③试点示范
④技术标准
建设
商业模式
①固定补
偿模式
②电力市
场模式
③输配电
价模式
表2
需求侧资源特性
Table 2
Characteristics of demand-side resources
特性类型
已利用规模
可开发潜力
响应性能
传统资源
工业可调、可中
断负荷
大
中到大
毫秒到小时级
商业和居民空
调负荷
中到大
大
分钟到小时级
新兴资源
电动汽车
小
大
毫秒到分钟级
分布式电源、用
户侧储能
小
中到大
毫秒级
电蓄热、冰蓄冷
小
大
分钟到小时级
数据中心
中
中到大
分钟到小时级
电制气负荷
小
中
分钟到小时级

王彩霞，等
新能源为主体电力系统的需求侧资源利用关键技术及展望
http：//www.aeps-info.com
2）运行管理
已有研究将需求响应概念扩展到快速需求响应
以及动态需求响应
［52］，对需求侧资源的响应速度更
为关注，更加注重需求侧资源在改善电网动态过程
中的作用。实际运行中，目前对于参与需求响应的
需求侧资源以自主响应为主，响应时长一般为小时
级，运行方式不受调度直接控制；对于参与精准负荷
控制的需求侧资源，目前已实现毫秒级、秒级及分钟
级的响应时间，且完全由调度控制，但规模仍然较
小。对于未来的新型电力系统，需要根据不同应用
场景，对需求侧资源的控制模式、响应性能、量级要
求和运行方式等进行精细化管理。
控制模式方面，保供应和降低电力供应成本的
需求侧资源以自主响应为主，调度机构进行安全校
核；保安全的需求侧资源主要为紧急负荷控制，在电
网需要时调度机构可通过预先通知或紧急控制的模
式利用需求侧资源。
响应性能方面，保供应和降低电力供应成本的
需求侧资源侧重于对响应时长的要求，一般为小时
级；保安全的需求侧资源侧重于对响应速度的要求，
根据不同的运行需要一般在毫秒级到数分钟级。
量级要求方面，保供应和降低电力供应成本的
需求侧资源多为电量型负荷，容量大小一般根据电
力系统运行经济性出发，由市场交易规模和交易价
格确定；保安全的需求侧资源多为功率型，从满足电
力系统安全可靠运行需求出发，由调度核定规模和
响应量级。
运行方式方面，保供应和降低电力供应成本的
需求侧资源运行方式主要包括调峰和电力平衡，以
应对高比例新能源电力系统上下调节能力不足和用
电高峰时段系统发电能力不足的问题；保安全的需
求侧资源运行方式主要包括一二次调频、紧急功率
支撑、紧急负荷控制等，以应对暂态工况下电力系统
调频能力不足导致的频率失稳问题。
3）市场机制
成熟的电力市场环境与激励政策可有效提高需
求侧资源服务电力系统安全、可靠、经济运行的积极
性。欧美等国家和地区需求侧资源主要通过常态化
参与电力市场实现应用，对引导需求侧资源参与系
统调节发挥了重要作用。中国电力市场的建设为需
求侧主动响应提供了发展机遇
［53］，相关研究给出了
需求响应市场化交易分阶段的设计思路，构建需求
侧资源参与辅助服务、现货市场、中长期市场的基本
框架，并对日前、实时市场进行优化分析
［54］。在以
新能源为主体的电力系统中，应以需求为导向，细化
产品类型，发挥市场的资源优化配置作用，调用不同
类型需求侧资源提供差异化的服务。需求侧资源利
用的市场机制设计主要包括市场类型、交易品种、交
易标的以及价格机制。
市场类型方面，保供应的需求侧资源利用以中
长期和现货等电能量市场为主；保安全的需求侧资
源利用以辅助服务市场和容量市场为主；降低电力
供应成本的需求侧资源利用以中长期、现货市场和
容量市场为主。
交易品种方面，保供应的需求侧资源利用主要
参与调峰和爬坡等辅助服务市场。调峰辅助服务市
场本质上属于电能量市场，中国多个省份出台的调
峰辅助服务市场运营规则允许需求侧资源与新能源
进行双边交易，未来随着现货市场的成熟运营，调峰
辅助服务市场将与现货市场融合；保安全的需求侧
资源利用主要参与调频和容量备用市场，随着高比
例新能源并网，电力系统对快速调频、容量备用等灵
活性资源需求迫切，该类新型市场交易品种为需求
侧资源利用提供了更多的选择；降低电力供应成本
的需求侧资源利用主要参与调峰和容量备用交易。
交易标的方面，保供应的需求侧资源交易标的
为某些时段的电量；保安全的需求侧资源交易标的
以容量、调节里程为主。降低电力供应成本的需求
侧资源交易标的以电量和容量为主。
价格机制方面，保供应的需求侧资源主要通过
激励性的电量电价来确定收益；保安全的需求侧资
源主要通过容量补偿与调用后的有效电量、有效里
程补偿相结合确定收益，并突出按利用效果补偿；降
低电力供应成本的需求侧资源主要通过减少电源电
网投资、节约电量、容量备用成本等确定收益。
4）政策措施
“十三五”时期，中国电力需求侧管理政策体系
逐渐完善，并取得了显著成效
［55］。以新能源为主体
的电力系统中，需求侧资源的利用将面临新形势、新
任务和新要求，已有研究主要集中在支持政策上，如
提出财政资金支持电力需求侧管理工作的政策建
议
［56］；建立投资补贴机制，以基金方式对新能源并
网相关需求响应项目进行一次性投资补贴；通过峰
谷分时电价对居民进行激励等
［57］。目前，中国需求
侧资源的利用形式较为单一，主要侧重于削峰填谷，
仅作为保障电力系统安全运行的补充手段，利用规
模上仍然较小，用户参与意识和意愿不强，因此需要
加强政策顶层设计，发挥政策引导和驱动作用，近期
应着重加快激励机制、技术平台、试点应用和标准完
善等相关政策、措施的制定。
一是完善需求侧资源利用的激励机制，提高需
求侧资源响应的积极性。明确市场过渡期需求侧资

2021，45（16）
·电力视角下能源转型的技术路径·
源常态化纳入系统运行的政策激励机制，加大激励
力度，培育市场主体参与意识，根据电力系统不同应
用场景对需求侧资源的特性需求，以及相应需求侧
资源的稀缺程度，建立不同等级、不同幅度的激励标
准，设立专项资金，形成长期稳定的资金来源。
二是推进技术支撑和平台建设，为需求侧资源
利用提供物理基础。采用先进的软硬件技术作为支
撑，实现信息交互和共享、用电在线监测、数据统计
分析、用电决策支持等功能。利用大数据、云计算等
先进理念和技术，建设线上线下一体化客户服务平
台，及时向用户发布用能信息，引导用户主动节约用
能。推动智慧能源系统建设，通过综合能源服务等
挖掘需求侧资源的潜力。
三是扩大需求侧资源利用试点范围，为需求侧
资源利用推广积累经验。尤其是结合部分省份推进
的源网荷储调度系统建设，加大对保安全的需求侧
资源利用试点示范，持续完善需求侧资源保障电网
安全稳定运行的相关技术要求，并在现有精准负荷
控制试点的基础上，丰富需求侧资源应用模式和控
制方式，从多样性、灵活性、协同性等方面优化完善
运行调控手段。
四是完善技术标准，降低需求侧资源利用的成
本。加快需求侧资源利用效果测量验证、负荷聚合
商响应技术、空调系统终端技术标准研究，为开展需
求侧资源利用提供统一的技术基础。与此同时，推
动需求侧资源利用平台功能、互动终端接入、信息交
换等方面的标准化建设。
5）商业模式与工程建设投资
欧美得益于成熟的售电侧竞争机制和开放的市
场环境，需求侧资源利用的新模式、新业态不断涌
现。中国需求侧资源利用尚未形成成熟的商业模
式，部分试点示范尚未大面积推广和商业化应用，负
荷聚合商数量较少，盈利模式缺失。根据价格形成
与疏导机制，可以分为3 类。第1 类满足特定响应要
求时，通过获得一定的补偿获得收益。该模式下，对
于不同的需求侧资源利用方式，有明确的补贴标准，
需求侧资源提供相应的服务，通过中标容量和实际
响应效果获得补偿。第2 类是需求侧资源纳入电力
市场，通过市场机制疏导成本。该模式下由大型的
工商业用户或者负荷聚合商、虚拟电厂等市场主体
通过参与电能量市场、容量市场或辅助服务市场，提
供相关的服务获得收益。第3 类是将需求侧资源利
用的相关成本纳入电网输配电价。该模式下电网为
需求侧资源服务的购买者，相关成本在用电侧进行
全电量分摊。第1 类模式目前已经采用，但存在补
贴标准低、缺乏稳定补贴资金来源的问题；第2 类模
式是未来的发展方向；第3 类模式因全体电力用户
受益且难以分配具体时段的成本（如特定情况下保
障系统安全），需要相关政策的支持。
新能源为主体的新型电力系统，需求侧资源利
用的相关投资和工程建设将成为重要内容。研究显
示，在供给侧建设调峰电厂和配套电网满足尖峰负
荷的投资成本高达约1 万元/kW，在需求侧开展需
求响应削减尖峰负荷的投资成本仅为前者的
14%~20%。以陕西电网2020 年迎峰度冬高峰电
力缺口1.5 GW 测算，需投资150 亿元解决短时用电
需求，而采取需求响应，则仅需要24 亿元（按照需求
响应补贴20 元/（kW·h），利用天数20 d，每天高峰
时段4 h 测算），在有效解决供需矛盾的同时，将大
大减少全社会整体投资
［58］。国家对需求响应能力
建设提出明确要求，通过引导和激励电力用户挖掘
调峰资源，形成占年度最大用电负荷3% 左右的需
求响应能力
［59］。面对如此大规模需求侧资源的利
用，相关的终端设备、通信网络、管理平台建设投资
需要稳定的商业模式进行支撑。目前，国家-省级-
企业信息化平台架构基本建成
［60］，国家电力需求侧
管理平台侧重于监测和目标考核，省级电力需求侧
管理平台侧重于组织和管理。未来应加快电网与负
荷之间以控制运行为主要功能的设施建设投资，真
正发挥需求侧资源的价值。
结语
为应对以新能源为主体的电力系统在电力供
应、安全稳定运行等方面的新挑战，必须将需求侧资
源充分调动起来，从技术、运行管理、市场、政策等方
面协同发力，推动电力系统由“源随荷动”向“源荷互
动”转变，实现需求侧资源在新能源为主体的电力系
统中的大规模应用。
面向“十四五”时期乃至中远期，如何在电力系
统规划以及运行管理中充分考虑需求侧资源，将是
未来以新能源为主体的新型电力系统实现安全、可
靠、经济、低碳电力供应的一个重要考量，对实现中
国能源革命与能源高质量发展具有重大意义。
